
OS:Version,
  {d807bfd0-b4c8-4a1f-a034-a82af208f11f}, !- Handle
  1.4.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {cfcd66ed-b9a5-4543-861d-27b3b2d19870}, !- Handle
  Always On Discrete,                     !- Name
  {bffa232a-705b-4208-91e4-c32f1c9df546}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bffa232a-705b-4208-91e4-c32f1c9df546}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:BuildingStory,
  {cfdd3f1f-c3e7-4d02-8f3f-4dc6d8515054}, ! Handle
  Story 1,                                ! Name
  0,                                      ! Nominal Z Coordinate {m}
  4,                                      ! Nominal Floor to Floor Height {m}
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {dba724bf-fb7d-420f-a822-258f5adcdf23}; ! Group Rendering Name

OS:Space,
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Handle
  Story 1 West Perimeter Space,           ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {cfdd3f1f-c3e7-4d02-8f3f-4dc6d8515054}, ! Building Story Name
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}; ! Thermal Zone Name

OS:Surface,
  {1c268e81-5886-4bb2-ba4a-c6394802af33}, ! Handle
  Surface 1,                              ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de329a0-8190-4372-ae98-f205f40ffe0f}, ! Handle
  Surface 2,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a99786-2123-4545-91be-d96c57878e3a}, ! Handle
  Surface 3,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {43289f68-51ea-4749-830e-556a7449e470}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bff7d00-91dd-47fa-98aa-662a372b16f3}, ! Handle
  Surface 4,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {bf58f46f-3bf4-4279-9470-5d367a545005}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ec13db-c9f9-4ea3-a7eb-ab8c812d6482}, ! Handle
  Surface 5,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {66fcff3b-bc2f-40a2-96ba-518cae1121b2}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185ffeaa-3c15-46ee-8460-c2cbb1652831}, ! Handle
  Surface 6,                              ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {53c9ad45-b532-4196-99e9-5576b84a16a7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1e29a046-5687-4d16-bbe1-c09a4c8440e2}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Handle
  Story 1 North Perimeter Space,          ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  47,                                     ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {cfdd3f1f-c3e7-4d02-8f3f-4dc6d8515054}, ! Building Story Name
  {0ac29121-706b-44e9-b9e0-0445d25b0291}; ! Thermal Zone Name

OS:Surface,
  {3d774ead-b4e7-4c24-ac99-cc697c5a0f24}, ! Handle
  Surface 7,                              ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65bff910-7364-46a6-9fdc-d58d56b16a58}, ! Handle
  Surface 8,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80916991-3a33-4c0f-80c2-ac370ee9552f}, ! Handle
  Surface 9,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8aa600ce-c074-4a17-922c-026bc99da5f5}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa853576-f4a3-49de-875c-fa921a2a6aee}, ! Handle
  Surface 10,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d6e2dcfa-ff13-4c2b-88aa-0ebf301032d5}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43289f68-51ea-4749-830e-556a7449e470}, ! Handle
  Surface 11,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {48a99786-2123-4545-91be-d96c57878e3a}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6abbd35-535b-4c6e-8278-e190cb3e47dc}, ! Handle
  Surface 12,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {f356168b-513c-4d5e-bed2-4e5da5d7d466}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {b87cface-ed70-4d11-ae67-6880e71a29c5}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Handle
  Story 1 East Perimeter Space,           ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  97,                                     ! X Origin {m}
  3,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {cfdd3f1f-c3e7-4d02-8f3f-4dc6d8515054}, ! Building Story Name
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}; ! Thermal Zone Name

OS:Surface,
  {1e4c5fb1-5bb6-4fae-a6d1-d9ae8e7ee68f}, ! Handle
  Surface 13,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501d3e02-83ee-4bff-b304-7da5de2728b7}, ! Handle
  Surface 14,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1042aa8e-0fb8-43f8-a893-fa6ddb31f2e9}, ! Handle
  Surface 15,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {407ecf5e-6893-4d81-a4ef-20a716af9d6b}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623aa4b2-49d0-48e6-9f5f-f9f490a04b50}, ! Handle
  Surface 16,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {3fd849e7-9b74-415d-b37c-a46f79f073a3}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa600ce-c074-4a17-922c-026bc99da5f5}, ! Handle
  Surface 17,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {80916991-3a33-4c0f-80c2-ac370ee9552f}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682f4cd4-9a89-4575-ab89-988327e0acb2}, ! Handle
  Surface 18,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {b0a84a2e-fbd1-418d-b3be-72e362488c2d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5cea62e7-f579-4865-9b07-20467931841f}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Handle
  Story 1 South Perimeter Space,          ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {cfdd3f1f-c3e7-4d02-8f3f-4dc6d8515054}, ! Building Story Name
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}; ! Thermal Zone Name

OS:Surface,
  {746369dc-0418-4316-bcd2-35e3fe9a533d}, ! Handle
  Surface 19,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3e2e8e-28bb-45ec-9477-de4f31258d7e}, ! Handle
  Surface 20,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fcff3b-bc2f-40a2-96ba-518cae1121b2}, ! Handle
  Surface 21,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {60ec13db-c9f9-4ea3-a7eb-ab8c812d6482}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300a21f3-526b-4e03-90a5-0fbcbc5b479e}, ! Handle
  Surface 22,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {a8a5eda0-9403-4918-943a-bd1967bbd4f0}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407ecf5e-6893-4d81-a4ef-20a716af9d6b}, ! Handle
  Surface 23,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1042aa8e-0fb8-43f8-a893-fa6ddb31f2e9}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0232bf90-5578-4a97-bb9d-fe257999fca4}, ! Handle
  Surface 24,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {9d006f28-588c-4f3f-8954-06ffd192110d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {0417e745-9334-4c07-80d9-1577ed909a10}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Handle
  Story 1 Core Space,                     ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  3,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {cfdd3f1f-c3e7-4d02-8f3f-4dc6d8515054}, ! Building Story Name
  {26012911-b228-4f6c-a348-92030b25a361}; ! Thermal Zone Name

OS:Surface,
  {39d65455-e8a8-4838-9d62-29b335ba35dd}, ! Handle
  Surface 25,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf58f46f-3bf4-4279-9470-5d367a545005}, ! Handle
  Surface 26,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1bff7d00-91dd-47fa-98aa-662a372b16f3}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e2dcfa-ff13-4c2b-88aa-0ebf301032d5}, ! Handle
  Surface 27,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {fa853576-f4a3-49de-875c-fa921a2a6aee}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd849e7-9b74-415d-b37c-a46f79f073a3}, ! Handle
  Surface 28,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {623aa4b2-49d0-48e6-9f5f-f9f490a04b50}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a5eda0-9403-4918-943a-bd1967bbd4f0}, ! Handle
  Surface 29,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {300a21f3-526b-4e03-90a5-0fbcbc5b479e}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b043963c-a2fd-46c9-b312-a3739632caa4}, ! Handle
  Surface 30,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {c2623558-1814-46f2-b139-f5866d7677fa}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {285b80bd-637a-4cb7-8c45-0b30ccd5d7a0}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5ef36f85-2a63-41e4-b480-bf93214b2d36}, ! Handle
  Story 2,                                ! Name
  4,                                      ! Nominal Z Coordinate {m}
  4,                                      ! Nominal Floor to Floor Height {m}
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  ;                                       ! Group Rendering Name

OS:Space,
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Handle
  Story 2 West Perimeter Space,           ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  {5ef36f85-2a63-41e4-b480-bf93214b2d36}, ! Building Story Name
  {e872472e-d811-450f-bbcd-155284f6b848}; ! Thermal Zone Name

OS:Surface,
  {1e29a046-5687-4d16-bbe1-c09a4c8440e2}, ! Handle
  Surface 31,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {185ffeaa-3c15-46ee-8460-c2cbb1652831}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba4c545-6add-490e-aa79-bccd01316973}, ! Handle
  Surface 32,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aaf751c-25f5-4852-836e-b5aa0d49347b}, ! Handle
  Surface 33,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {051c29bf-d60e-480d-abea-2d482000a8cd}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f890f20-4408-4ab6-9885-4a3d3114bbac}, ! Handle
  Surface 34,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5bc2455b-6247-40a9-b64e-85af3b057442}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f396bb3-f665-40df-8b8e-a208a179a6a7}, ! Handle
  Surface 35,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d6a0e016-6741-4fa1-bf7e-a2e0da437afc}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157319bd-6896-468d-b902-538844d8a1da}, ! Handle
  Surface 36,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {3fef0b02-48be-4ffb-8921-9a934e441619}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Handle
  Story 2 North Perimeter Space,          ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  47,                                     ! Y Origin {m}
  4,                                      ! Z Origin {m}
  {5ef36f85-2a63-41e4-b480-bf93214b2d36}, ! Building Story Name
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}; ! Thermal Zone Name

OS:Surface,
  {b87cface-ed70-4d11-ae67-6880e71a29c5}, ! Handle
  Surface 37,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {a6abbd35-535b-4c6e-8278-e190cb3e47dc}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420b7d15-67ff-4fa3-8aa5-a78dce2a08dc}, ! Handle
  Surface 38,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2918e606-b57d-49d5-9b02-9903e431b84e}, ! Handle
  Surface 39,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {411f4945-f348-4bf7-aece-05c00aef8361}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8034e7da-ebcd-4209-9f1d-29b5fc09fca6}, ! Handle
  Surface 40,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {ba1198ab-2ad2-4cbb-a52f-d28b5e65620e}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051c29bf-d60e-480d-abea-2d482000a8cd}, ! Handle
  Surface 41,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8aaf751c-25f5-4852-836e-b5aa0d49347b}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9cc2aa-0851-4e60-b7f8-c96c84bad7a6}, ! Handle
  Surface 42,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {ccf08d78-ed56-47b6-b7e2-9af92c694a3f}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Handle
  Story 2 East Perimeter Space,           ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  97,                                     ! X Origin {m}
  3,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  {5ef36f85-2a63-41e4-b480-bf93214b2d36}, ! Building Story Name
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}; ! Thermal Zone Name

OS:Surface,
  {5cea62e7-f579-4865-9b07-20467931841f}, ! Handle
  Surface 43,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {682f4cd4-9a89-4575-ab89-988327e0acb2}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be21db52-810a-4919-bef0-98316e44b042}, ! Handle
  Surface 44,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf1b2ac-e13a-4965-a04c-57fc668cddb2}, ! Handle
  Surface 45,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {4eeea28c-4120-45a5-b414-81bdde3c97bb}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5849c5c1-d7f6-4a2a-9040-1c806895dbe1}, ! Handle
  Surface 46,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {88272280-8c21-4d67-bb7e-d44d4e641d3f}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411f4945-f348-4bf7-aece-05c00aef8361}, ! Handle
  Surface 47,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {2918e606-b57d-49d5-9b02-9903e431b84e}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {183a609e-f0dd-432b-840b-69c1de3d6a6a}, ! Handle
  Surface 48,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {51c4f3dc-49e9-4762-af76-970ce4e0bff1}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Handle
  Story 2 South Perimeter Space,          ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  {5ef36f85-2a63-41e4-b480-bf93214b2d36}, ! Building Story Name
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}; ! Thermal Zone Name

OS:Surface,
  {0417e745-9334-4c07-80d9-1577ed909a10}, ! Handle
  Surface 49,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {0232bf90-5578-4a97-bb9d-fe257999fca4}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0402f241-8ecb-47d2-af16-7995c79da348}, ! Handle
  Surface 50,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a0e016-6741-4fa1-bf7e-a2e0da437afc}, ! Handle
  Surface 51,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {9f396bb3-f665-40df-8b8e-a208a179a6a7}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871de44f-8108-4548-b830-15b056183594}, ! Handle
  Surface 52,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d213a94b-e0b4-4e17-92db-2f763401ea1a}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eeea28c-4120-45a5-b414-81bdde3c97bb}, ! Handle
  Surface 53,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {7bf1b2ac-e13a-4965-a04c-57fc668cddb2}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cedde12-b3ab-47e8-9874-fb06c6184a40}, ! Handle
  Surface 54,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {286ecd0f-24d3-4133-9889-ee71877e8ed5}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Handle
  Story 2 Core Space,                     ! Name
  ,                                       ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  3,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  {5ef36f85-2a63-41e4-b480-bf93214b2d36}, ! Building Story Name
  {6c33036d-c158-44ce-b094-664a3f535772}; ! Thermal Zone Name

OS:Surface,
  {285b80bd-637a-4cb7-8c45-0b30ccd5d7a0}, ! Handle
  Surface 55,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {b043963c-a2fd-46c9-b312-a3739632caa4}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc2455b-6247-40a9-b64e-85af3b057442}, ! Handle
  Surface 56,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {0f890f20-4408-4ab6-9885-4a3d3114bbac}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1198ab-2ad2-4cbb-a52f-d28b5e65620e}, ! Handle
  Surface 57,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8034e7da-ebcd-4209-9f1d-29b5fc09fca6}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88272280-8c21-4d67-bb7e-d44d4e641d3f}, ! Handle
  Surface 58,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5849c5c1-d7f6-4a2a-9040-1c806895dbe1}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d213a94b-e0b4-4e17-92db-2f763401ea1a}, ! Handle
  Surface 59,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {871de44f-8108-4548-b830-15b056183594}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6876cd3-4c47-46eb-af4f-0554b09a0ea2}, ! Handle
  Surface 60,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {666e2e21-4593-49bc-a3c0-fcc3cabc449d}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {71afc349-1e64-4f13-8830-20c1a9a51b15}, !- Handle
  Port List 1,                            !- Name
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}, !- HVAC Component
  {4d837285-7457-4f89-9cb2-36e70551760a}; !- Port 1

OS:PortList,
  {2a9b56e5-56e3-4505-b1c5-27e6597f1bb6}, !- Handle
  Port List 2,                            !- Name
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}, !- HVAC Component
  {d1b828e5-c370-4d00-b0e1-1dd312a88106}; !- Port 1

OS:ThermalZone,
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}, ! Handle
  Thermal Zone 1,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {71afc349-1e64-4f13-8830-20c1a9a51b15}, ! Zone Air Inlet Port List
  {2a9b56e5-56e3-4505-b1c5-27e6597f1bb6}, ! Zone Air Exhaust Port List
  {a8bbd76a-04b7-4664-86f6-db8013f75b16}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {02db7ca5-8c7e-4f34-be64-237ba04fcca9}, ! Handle
  Node 1,                                 ! Name
  {a8bbd76a-04b7-4664-86f6-db8013f75b16}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {a8bbd76a-04b7-4664-86f6-db8013f75b16}, ! Handle
  Connection 1,                           ! Name
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}, ! Source Object
  11,                                     ! Outlet Port
  {02db7ca5-8c7e-4f34-be64-237ba04fcca9}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {5fc68e2f-136f-4cc2-92c7-b9e54323eaa8}, ! Handle
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {35672913-a112-4547-b9b1-907270c88aea}, ! Handle
  Zone HVAC Equipment List 1,             ! Name
  {4540ba4f-9431-4ff0-86d5-12cd66399ccf}, ! Thermal Zone
  {7c177025-1f08-4a61-8a99-c92be4508f8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {19f2a292-7a68-40f0-bcb0-6cd1f9e03473}, !- Handle
  Port List 3,                            !- Name
  {e872472e-d811-450f-bbcd-155284f6b848}, !- HVAC Component
  {3a491d29-7e79-49e8-978d-6cfaa611b7e6}; !- Port 1

OS:PortList,
  {a54bed2c-1df7-4ecd-934e-b1e24ce3a8af}, !- Handle
  Port List 4,                            !- Name
  {e872472e-d811-450f-bbcd-155284f6b848}, !- HVAC Component
  {e8258c81-767f-487f-bb97-88bd0c6b4e24}; !- Port 1

OS:ThermalZone,
  {e872472e-d811-450f-bbcd-155284f6b848}, ! Handle
  Thermal Zone 2,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {19f2a292-7a68-40f0-bcb0-6cd1f9e03473}, ! Zone Air Inlet Port List
  {a54bed2c-1df7-4ecd-934e-b1e24ce3a8af}, ! Zone Air Exhaust Port List
  {3f69b9f5-b572-4f39-b32b-aad9a436a3c3}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {2f20d308-155b-47a5-a2a2-2357f1470d15}, ! Handle
  Node 2,                                 ! Name
  {3f69b9f5-b572-4f39-b32b-aad9a436a3c3}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {3f69b9f5-b572-4f39-b32b-aad9a436a3c3}, ! Handle
  Connection 2,                           ! Name
  {e872472e-d811-450f-bbcd-155284f6b848}, ! Source Object
  11,                                     ! Outlet Port
  {2f20d308-155b-47a5-a2a2-2357f1470d15}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {d8803236-f90e-4ff2-a5a3-a3d48b0a444a}, ! Handle
  {e872472e-d811-450f-bbcd-155284f6b848}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {673b7df9-7f90-4a4d-9cc4-c71dc9db5bac}, ! Handle
  Zone HVAC Equipment List 2,             ! Name
  {e872472e-d811-450f-bbcd-155284f6b848}, ! Thermal Zone
  {f435bd2c-a036-43cf-9ec9-7913ff7a8f51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {b1cd0f73-9743-427d-a596-91cbe81f8db8}, !- Handle
  Port List 5,                            !- Name
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}, !- HVAC Component
  {15ad553a-41bb-4592-93e5-9a2f3718c917}; !- Port 1

OS:PortList,
  {d7e8cf14-6091-4703-a8d6-f8b716025d45}, !- Handle
  Port List 6,                            !- Name
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}, !- HVAC Component
  {f62e3541-299c-4f8a-8b82-3bb29be817da}; !- Port 1

OS:ThermalZone,
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}, ! Handle
  Thermal Zone 3,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {b1cd0f73-9743-427d-a596-91cbe81f8db8}, ! Zone Air Inlet Port List
  {d7e8cf14-6091-4703-a8d6-f8b716025d45}, ! Zone Air Exhaust Port List
  {719b4f2e-7156-40a4-a5e6-4e910f61b842}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {07bdd8e5-56ce-4bc2-9356-d6fb71eca66b}, ! Handle
  Node 3,                                 ! Name
  {719b4f2e-7156-40a4-a5e6-4e910f61b842}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {719b4f2e-7156-40a4-a5e6-4e910f61b842}, ! Handle
  Connection 3,                           ! Name
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}, ! Source Object
  11,                                     ! Outlet Port
  {07bdd8e5-56ce-4bc2-9356-d6fb71eca66b}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {43e96bcc-3e3d-443c-9186-c685326248ef}, ! Handle
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c9a522ed-68c0-48ef-bdf0-e8c0acd9a458}, ! Handle
  Zone HVAC Equipment List 3,             ! Name
  {6d3ecd49-6959-4722-8bf6-a6df591dddfb}, ! Thermal Zone
  {202beb8d-1015-4136-94d0-e23f9c7fec28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {e329db8a-91d7-4291-8790-ba9594b8df9d}, !- Handle
  Port List 7,                            !- Name
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}, !- HVAC Component
  {2e01943c-43c7-4ccc-8015-9208de8554a0}; !- Port 1

OS:PortList,
  {ba014fce-845d-47ce-9150-6f1d0de092b2}, !- Handle
  Port List 8,                            !- Name
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}, !- HVAC Component
  {28649c4a-3aa0-47de-9505-58d06f4da8f0}; !- Port 1

OS:ThermalZone,
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}, ! Handle
  Thermal Zone 4,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {e329db8a-91d7-4291-8790-ba9594b8df9d}, ! Zone Air Inlet Port List
  {ba014fce-845d-47ce-9150-6f1d0de092b2}, ! Zone Air Exhaust Port List
  {345b12f3-907a-4733-8eee-df2b561812b0}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {2d88edd4-e84a-42e3-ad9a-042d3eeb07b1}, ! Handle
  Node 4,                                 ! Name
  {345b12f3-907a-4733-8eee-df2b561812b0}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {345b12f3-907a-4733-8eee-df2b561812b0}, ! Handle
  Connection 4,                           ! Name
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}, ! Source Object
  11,                                     ! Outlet Port
  {2d88edd4-e84a-42e3-ad9a-042d3eeb07b1}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {100fdcdb-f78f-46bb-8d74-51d4a1aa6b3b}, ! Handle
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2e214ab-ba00-4442-b8ff-04901e8e0767}, ! Handle
  Zone HVAC Equipment List 4,             ! Name
  {df259c97-2eb1-4483-8a2c-b7ad45d6e00a}, ! Thermal Zone
  {e83461d4-4748-44fb-a1cf-d1aa40ab74c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {eaeb3976-0541-4fe2-823c-5d19bc7ccdbf}, !- Handle
  Port List 9,                            !- Name
  {6c33036d-c158-44ce-b094-664a3f535772}, !- HVAC Component
  {265dda17-6c8e-4093-a114-181b8c65e6a9}; !- Port 1

OS:PortList,
  {5ea41afd-e0b9-4ac3-ba73-507e85e2d45a}, !- Handle
  Port List 10,                           !- Name
  {6c33036d-c158-44ce-b094-664a3f535772}, !- HVAC Component
  {b4f36abf-7c56-4b56-8a63-fc39d7e71b8a}; !- Port 1

OS:ThermalZone,
  {6c33036d-c158-44ce-b094-664a3f535772}, ! Handle
  Thermal Zone 5,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {eaeb3976-0541-4fe2-823c-5d19bc7ccdbf}, ! Zone Air Inlet Port List
  {5ea41afd-e0b9-4ac3-ba73-507e85e2d45a}, ! Zone Air Exhaust Port List
  {0ae8daf2-a98c-4ef1-bc1c-4429a1ec6624}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {c0784cd8-15cf-4079-899f-36b1ce05cbef}, ! Handle
  Node 5,                                 ! Name
  {0ae8daf2-a98c-4ef1-bc1c-4429a1ec6624}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {0ae8daf2-a98c-4ef1-bc1c-4429a1ec6624}, ! Handle
  Connection 5,                           ! Name
  {6c33036d-c158-44ce-b094-664a3f535772}, ! Source Object
  11,                                     ! Outlet Port
  {c0784cd8-15cf-4079-899f-36b1ce05cbef}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {a0e1f693-294b-4fd8-876e-da0eed1c6de4}, ! Handle
  {6c33036d-c158-44ce-b094-664a3f535772}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fdc64c5-7170-4377-9cc2-adf1eb5afe03}, ! Handle
  Zone HVAC Equipment List 5,             ! Name
  {6c33036d-c158-44ce-b094-664a3f535772}, ! Thermal Zone
  {29729b18-b286-480f-843e-bce8d72e45b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {23e04107-1e0f-411c-ba8b-1164c11b23e9}, !- Handle
  Port List 11,                           !- Name
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}, !- HVAC Component
  {9ae12e6b-7f06-4aeb-b559-771b35aea1ba}; !- Port 1

OS:PortList,
  {c9a037cb-24c5-4348-bb9e-81c279cc4fa2}, !- Handle
  Port List 12,                           !- Name
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}, !- HVAC Component
  {e36985db-fbe7-4666-aaa8-989d954bed2d}; !- Port 1

OS:ThermalZone,
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}, ! Handle
  Thermal Zone 6,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {23e04107-1e0f-411c-ba8b-1164c11b23e9}, ! Zone Air Inlet Port List
  {c9a037cb-24c5-4348-bb9e-81c279cc4fa2}, ! Zone Air Exhaust Port List
  {41af0c40-7f62-48d7-b514-556113f039a5}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {c8106edc-99cb-4441-ab3f-94df00cbc662}, ! Handle
  Node 6,                                 ! Name
  {41af0c40-7f62-48d7-b514-556113f039a5}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {41af0c40-7f62-48d7-b514-556113f039a5}, ! Handle
  Connection 6,                           ! Name
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}, ! Source Object
  11,                                     ! Outlet Port
  {c8106edc-99cb-4441-ab3f-94df00cbc662}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {51e1df1f-5438-4116-a852-3927b7e6a3d4}, ! Handle
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a8d0a5e-d527-4e81-86ce-d28ef9c3b766}, ! Handle
  Zone HVAC Equipment List 6,             ! Name
  {3978573d-4d0e-4585-9ecb-caf0cb2f3887}, ! Thermal Zone
  {f017870f-0661-49c2-955b-c0ace697abbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {7d3f4726-0676-4c75-9d6d-e38c9a3a44b5}, !- Handle
  Port List 13,                           !- Name
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}, !- HVAC Component
  {5b857089-b450-4531-92b6-83ead561bd78}; !- Port 1

OS:PortList,
  {a064448b-3f6d-41b5-a003-1f15c7774262}, !- Handle
  Port List 14,                           !- Name
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}, !- HVAC Component
  {c80216ed-ae0f-4efb-b1d2-1df9a08fc706}; !- Port 1

OS:ThermalZone,
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}, ! Handle
  Thermal Zone 7,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {7d3f4726-0676-4c75-9d6d-e38c9a3a44b5}, ! Zone Air Inlet Port List
  {a064448b-3f6d-41b5-a003-1f15c7774262}, ! Zone Air Exhaust Port List
  {0ca57806-34df-4ced-9411-0a46798bacbf}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {4831d74c-a754-47b2-9293-65a7736e7ede}, ! Handle
  Node 7,                                 ! Name
  {0ca57806-34df-4ced-9411-0a46798bacbf}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {0ca57806-34df-4ced-9411-0a46798bacbf}, ! Handle
  Connection 7,                           ! Name
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}, ! Source Object
  11,                                     ! Outlet Port
  {4831d74c-a754-47b2-9293-65a7736e7ede}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {0ee0dfec-ce41-4365-aad7-feec91bb601d}, ! Handle
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5b6f7e4-89ba-43d6-afed-552d25715c72}, ! Handle
  Zone HVAC Equipment List 7,             ! Name
  {cd4eeb7f-fbad-42a3-a8db-12d0421403d1}, ! Thermal Zone
  {37061cc9-a26f-4ba8-a189-be3af5761c82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {c309e721-50b9-4b46-83f4-0d8de5751ddd}, !- Handle
  Port List 15,                           !- Name
  {26012911-b228-4f6c-a348-92030b25a361}, !- HVAC Component
  {bad9f8f7-e3fc-4f08-8877-afcb40c3eb84}; !- Port 1

OS:PortList,
  {12a604ff-95b7-41af-9596-b6d2feecf9e0}, !- Handle
  Port List 16,                           !- Name
  {26012911-b228-4f6c-a348-92030b25a361}, !- HVAC Component
  {95d0634b-ee25-438e-879a-11a0bd66135a}; !- Port 1

OS:ThermalZone,
  {26012911-b228-4f6c-a348-92030b25a361}, ! Handle
  Thermal Zone 8,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {c309e721-50b9-4b46-83f4-0d8de5751ddd}, ! Zone Air Inlet Port List
  {12a604ff-95b7-41af-9596-b6d2feecf9e0}, ! Zone Air Exhaust Port List
  {718a6a33-fbcf-4ff1-926e-82358d41dc69}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {5c25c82f-e187-4639-be29-6e3e3bb0f57b}, ! Handle
  Node 8,                                 ! Name
  {718a6a33-fbcf-4ff1-926e-82358d41dc69}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {718a6a33-fbcf-4ff1-926e-82358d41dc69}, ! Handle
  Connection 8,                           ! Name
  {26012911-b228-4f6c-a348-92030b25a361}, ! Source Object
  11,                                     ! Outlet Port
  {5c25c82f-e187-4639-be29-6e3e3bb0f57b}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {215ed1ee-3898-4fe3-94b9-6b4aeb4b9d68}, ! Handle
  {26012911-b228-4f6c-a348-92030b25a361}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a548857e-396d-4092-b8d7-e3f93f547bd5}, ! Handle
  Zone HVAC Equipment List 8,             ! Name
  {26012911-b228-4f6c-a348-92030b25a361}, ! Thermal Zone
  {88be5c24-2e44-48c6-ba78-6ae4b0c3eaeb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {e658589c-e3d0-4682-a7d6-cbf5476864bd}, !- Handle
  Port List 17,                           !- Name
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}, !- HVAC Component
  {7f5909aa-e8b8-45c2-9c3a-c3b1a6b33cb3}; !- Port 1

OS:PortList,
  {00b0056a-5cad-4981-8913-d333c443446e}, !- Handle
  Port List 18,                           !- Name
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}, !- HVAC Component
  {59e0adb1-dd3f-4fab-a44d-df326ea147a4}; !- Port 1

OS:ThermalZone,
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}, ! Handle
  Thermal Zone 9,                         ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {e658589c-e3d0-4682-a7d6-cbf5476864bd}, ! Zone Air Inlet Port List
  {00b0056a-5cad-4981-8913-d333c443446e}, ! Zone Air Exhaust Port List
  {0521ae47-f8e1-4962-af4b-316325bca6d5}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {658ede7f-b1ea-4a2b-be18-8ac6f1e10615}, ! Handle
  Node 9,                                 ! Name
  {0521ae47-f8e1-4962-af4b-316325bca6d5}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {0521ae47-f8e1-4962-af4b-316325bca6d5}, ! Handle
  Connection 9,                           ! Name
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}, ! Source Object
  11,                                     ! Outlet Port
  {658ede7f-b1ea-4a2b-be18-8ac6f1e10615}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {f96f261c-2b57-423e-b757-6a57d7fd8c0f}, ! Handle
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c934590-1a47-4da8-88c2-5e14bb424ccd}, ! Handle
  Zone HVAC Equipment List 9,             ! Name
  {c3623ed3-ae91-44cb-b0a0-7b36e3d2902d}, ! Thermal Zone
  {64679d20-c1f0-4b70-bd46-c7d6b2333dd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PortList,
  {da0a00b7-cf88-47ee-9d03-1b648e8b595a}, !- Handle
  Port List 19,                           !- Name
  {0ac29121-706b-44e9-b9e0-0445d25b0291}, !- HVAC Component
  {0f4510ed-7905-49d7-9ab3-61dd46a79fed}; !- Port 1

OS:PortList,
  {656cdceb-c182-4a8f-b60b-4e4775078409}, !- Handle
  Port List 20,                           !- Name
  {0ac29121-706b-44e9-b9e0-0445d25b0291}, !- HVAC Component
  {7b171f36-d509-4e45-96b2-a35a3d13fc4a}; !- Port 1

OS:ThermalZone,
  {0ac29121-706b-44e9-b9e0-0445d25b0291}, ! Handle
  Thermal Zone 10,                        ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {da0a00b7-cf88-47ee-9d03-1b648e8b595a}, ! Zone Air Inlet Port List
  {656cdceb-c182-4a8f-b60b-4e4775078409}, ! Zone Air Exhaust Port List
  {0e787b84-4dca-48f3-a288-b2dc406f08c6}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  ,                                       ! Group Rendering Name
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {28e0f421-2e8c-4987-a7e4-0392923e958d}, ! Handle
  Node 10,                                ! Name
  {0e787b84-4dca-48f3-a288-b2dc406f08c6}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {0e787b84-4dca-48f3-a288-b2dc406f08c6}, ! Handle
  Connection 10,                          ! Name
  {0ac29121-706b-44e9-b9e0-0445d25b0291}, ! Source Object
  11,                                     ! Outlet Port
  {28e0f421-2e8c-4987-a7e4-0392923e958d}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {8a63f6d6-47f3-489d-a1b1-76c354b6ce26}, ! Handle
  {0ac29121-706b-44e9-b9e0-0445d25b0291}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {380d0f5a-ebc6-4132-8142-f8f61cf2528a}, ! Handle
  Zone HVAC Equipment List 10,            ! Name
  {0ac29121-706b-44e9-b9e0-0445d25b0291}, ! Thermal Zone
  {81af6c0b-2df5-4c6b-85bd-ac66f378f810}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {7b4e4926-cf8e-451b-a156-40d26c123acd}, ! Handle
  Sub Surface 1,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {0402f241-8ecb-47d2-af16-7995c79da348}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c832ee0d-1e9a-48e9-84b6-7589ef0244e3}, ! Handle
  Sub Surface 2,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {420b7d15-67ff-4fa3-8aa5-a78dce2a08dc}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a78e743c-d027-4cb5-8f5b-db5392c490e2}, ! Handle
  Sub Surface 3,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {4ba4c545-6add-490e-aa79-bccd01316973}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe3d1897-553f-4168-be81-80aa3654f520}, ! Handle
  Sub Surface 4,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {4de329a0-8190-4372-ae98-f205f40ffe0f}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76c9dd4d-66e5-4f08-95f5-6ffad7298ad8}, ! Handle
  Sub Surface 5,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {501d3e02-83ee-4bff-b304-7da5de2728b7}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ef06153-e255-4305-bc2b-3510d67334c1}, ! Handle
  Sub Surface 6,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {65bff910-7364-46a6-9fdc-d58d56b16a58}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3563cc5e-fde9-4aba-9745-eb509d7b3951}, ! Handle
  Sub Surface 7,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {be21db52-810a-4919-bef0-98316e44b042}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aebca395-2131-4e1f-9204-faf8c1605aeb}, ! Handle
  Sub Surface 8,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {ee3e2e8e-28bb-45ec-9477-de4f31258d7e}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {60c10503-0721-4909-bdc4-a8acd51e79dd}, ! Handle
  Always_On,                              ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {d25f9997-a46c-4849-8647-088bc204cb05}, ! Default Day Schedule Name
  {df9f2ad2-0122-4b94-9cfd-c429199453c5}, ! Summer Design Day Schedule Name
  {620b0326-b6d4-4b31-b061-a9c7fc7fade7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d25f9997-a46c-4849-8647-088bc204cb05}, ! Handle
  Always_On_Default,                      ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {df9f2ad2-0122-4b94-9cfd-c429199453c5}, ! Handle
  Always_On_Summer_Design_Day,            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {620b0326-b6d4-4b31-b061-a9c7fc7fade7}, ! Handle
  Always_On_Winter_Design_Day,            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Handle
  OnOff,                                  ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Discrete,                               ! Numeric Type
  Availability;                           ! Unit Type

OS:Schedule:Ruleset,
  {55acccff-31c7-4455-a4d6-33f07fe7e4a6}, ! Handle
  Always_On 1,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {a59369fe-f723-4078-b9ce-7bd8cd3215d2}, ! Default Day Schedule Name
  {f1429a1b-6b35-4acc-b0f8-8e1de6ead3af}, ! Summer Design Day Schedule Name
  {08aa9272-a888-40ba-b915-b07e34d81271}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a59369fe-f723-4078-b9ce-7bd8cd3215d2}, ! Handle
  Always_On_Default 1,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f1429a1b-6b35-4acc-b0f8-8e1de6ead3af}, ! Handle
  Always_On_Summer_Design_Day 1,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {08aa9272-a888-40ba-b915-b07e34d81271}, ! Handle
  Always_On_Winter_Design_Day 1,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {24434ee6-1104-4ae0-aef5-bd2961dba920}, ! Handle
  Always_On 2,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {d0abd3e4-c7bd-4ae9-9a27-1c8e240b7b52}, ! Default Day Schedule Name
  {7357970e-029b-4763-b714-1f46552d3eb9}, ! Summer Design Day Schedule Name
  {5a65bacd-742e-4ee4-8942-81c44f819380}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0abd3e4-c7bd-4ae9-9a27-1c8e240b7b52}, ! Handle
  Always_On_Default 2,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7357970e-029b-4763-b714-1f46552d3eb9}, ! Handle
  Always_On_Summer_Design_Day 2,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5a65bacd-742e-4ee4-8942-81c44f819380}, ! Handle
  Always_On_Winter_Design_Day 2,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {84534a43-c927-4aa1-bf0f-d8dee49b9945}, ! Handle
  Always_On 3,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {1296fc29-2dbd-4921-aa82-1d9bacd4df88}, ! Default Day Schedule Name
  {c3e5f433-3fed-47df-8488-2d57fbfd6963}, ! Summer Design Day Schedule Name
  {41c2f029-cd9c-45b8-84f4-8b12423fe5a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1296fc29-2dbd-4921-aa82-1d9bacd4df88}, ! Handle
  Always_On_Default 3,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c3e5f433-3fed-47df-8488-2d57fbfd6963}, ! Handle
  Always_On_Summer_Design_Day 3,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {41c2f029-cd9c-45b8-84f4-8b12423fe5a0}, ! Handle
  Always_On_Winter_Design_Day 3,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b8299ce9-2b0d-4b40-9b4f-d96c443cdd2a}, ! Handle
  Always_On 4,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {970bc383-4078-4435-a549-e0bb37938ee5}, ! Default Day Schedule Name
  {4a1766d1-6eab-42ef-8e7a-0549eeecae57}, ! Summer Design Day Schedule Name
  {8806d26e-2203-4424-97ab-7de15ac991ee}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {970bc383-4078-4435-a549-e0bb37938ee5}, ! Handle
  Always_On_Default 4,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4a1766d1-6eab-42ef-8e7a-0549eeecae57}, ! Handle
  Always_On_Summer_Design_Day 4,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8806d26e-2203-4424-97ab-7de15ac991ee}, ! Handle
  Always_On_Winter_Design_Day 4,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {29e85e52-23b4-4965-bfdc-7a9ff5092693}, ! Handle
  Always_On 5,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {a2abf13a-5da5-49cc-b013-59f14ebacfdf}, ! Default Day Schedule Name
  {d991197c-9409-47b3-a92b-e6cf793b9e5e}, ! Summer Design Day Schedule Name
  {ba65a407-136b-464f-86be-adfe97651ce0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2abf13a-5da5-49cc-b013-59f14ebacfdf}, ! Handle
  Always_On_Default 5,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d991197c-9409-47b3-a92b-e6cf793b9e5e}, ! Handle
  Always_On_Summer_Design_Day 5,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ba65a407-136b-464f-86be-adfe97651ce0}, ! Handle
  Always_On_Winter_Design_Day 5,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {141ca3b5-23d6-4617-af83-3fe5aef0d55c}, ! Handle
  Always_On 6,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {de8fc207-d224-4aab-9674-b110c02ff5e1}, ! Default Day Schedule Name
  {ff9fe3c8-2ada-4a6e-864c-bcf7442bf1df}, ! Summer Design Day Schedule Name
  {1297f7da-f259-4564-a21f-929fdaeb555e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {de8fc207-d224-4aab-9674-b110c02ff5e1}, ! Handle
  Always_On_Default 6,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ff9fe3c8-2ada-4a6e-864c-bcf7442bf1df}, ! Handle
  Always_On_Summer_Design_Day 6,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1297f7da-f259-4564-a21f-929fdaeb555e}, ! Handle
  Always_On_Winter_Design_Day 6,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f069a1ef-b267-4773-bc18-42f5fdce08ea}, ! Handle
  Always_On 7,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {9b928a08-a8b1-4ae5-9cc9-34e2da749862}, ! Default Day Schedule Name
  {7147295d-9200-482a-986f-88177229f18f}, ! Summer Design Day Schedule Name
  {dcb69bc4-541a-42ed-9462-e921564b0f1d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b928a08-a8b1-4ae5-9cc9-34e2da749862}, ! Handle
  Always_On_Default 7,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7147295d-9200-482a-986f-88177229f18f}, ! Handle
  Always_On_Summer_Design_Day 7,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dcb69bc4-541a-42ed-9462-e921564b0f1d}, ! Handle
  Always_On_Winter_Design_Day 7,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {19c34ebe-99b3-45a5-a9c8-650a75e25a45}, ! Handle
  Always_On 8,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {3c2c1b6d-55fd-403b-9936-a693740b98a9}, ! Default Day Schedule Name
  {d1676338-43ae-4b0c-b2c5-ba3f1f3eed84}, ! Summer Design Day Schedule Name
  {346af080-1a60-41c5-9372-78d9987063f7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c2c1b6d-55fd-403b-9936-a693740b98a9}, ! Handle
  Always_On_Default 8,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d1676338-43ae-4b0c-b2c5-ba3f1f3eed84}, ! Handle
  Always_On_Summer_Design_Day 8,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {346af080-1a60-41c5-9372-78d9987063f7}, ! Handle
  Always_On_Winter_Design_Day 8,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f7acffce-e1f0-47ef-8796-2cf1bd19e9e4}, ! Handle
  Always_On 9,                            ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  {4d043533-11ad-4cd6-aa24-f9ee14accb94}, ! Default Day Schedule Name
  {597031f3-093d-4e91-badb-0bc37b12312c}, ! Summer Design Day Schedule Name
  {4f7284dc-ce6f-4632-9f63-c7f60502304d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d043533-11ad-4cd6-aa24-f9ee14accb94}, ! Handle
  Always_On_Default 9,                    ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {597031f3-093d-4e91-badb-0bc37b12312c}, ! Handle
  Always_On_Summer_Design_Day 9,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4f7284dc-ce6f-4632-9f63-c7f60502304d}, ! Handle
  Always_On_Winter_Design_Day 9,          ! Name
  {20af73fa-0940-4b8b-9fde-b9f25a8ad563}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {dd8e53bb-6f82-4e1d-9ebf-cdbd532e7cdf}, ! Handle
  Cooling Sch,                            ! Name
  {5c056d79-7b3e-4188-bc42-33332a75a8f1}, ! Schedule Type Limits Name
  {70e0a603-32c7-4dbb-8832-ca3a59141723}; ! Default Day Schedule Name

OS:Schedule:Day,
  {70e0a603-32c7-4dbb-8832-ca3a59141723}, ! Handle
  Cooling Sch Default,                    ! Name
  {5c056d79-7b3e-4188-bc42-33332a75a8f1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  28;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {4f49899d-ac5a-47a1-bb47-aa1baa8a8236}, ! Handle
  Heating Sch,                            ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {9a2fc5dc-ba80-42c5-934b-724b850fee52}; ! Default Day Schedule Name

OS:Schedule:Day,
  {9a2fc5dc-ba80-42c5-934b-724b850fee52}, ! Handle
  Heating Sch Default,                    ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf864535-c819-4df0-8844-8186177cf1fa}, ! Handle
  Thermostat Setpoint Dual Setpoint 1,    ! Name
  {4f49899d-ac5a-47a1-bb47-aa1baa8a8236}, ! Heating Setpoint Temperature Schedule Name
  {dd8e53bb-6f82-4e1d-9ebf-cdbd532e7cdf}; ! Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Handle
  Temperature,                            ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {5c056d79-7b3e-4188-bc42-33332a75a8f1}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Material,
  {e1f3f922-08f3-4dff-97f5-5f4a96a34383}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {c715baee-4622-444f-993c-13849f12eb5b}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {0dc8eae3-1033-4bf1-8cca-47557c62d3d8}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {cccf5620-873a-463c-b8bc-5d925023c3db}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {88f50b98-ff02-41fd-bb34-75ee9a83fbb4}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e6613be7-548b-4ce3-bc0b-554cdde6a943}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {ddc8292f-6921-41e0-8f62-11cb91577c42}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5de2307-5583-465c-82b8-242c1cbe257a}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {df6218c4-78d6-4120-afb7-16792829b1c2}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {9e0251b0-f777-430e-84f7-f6b497842903}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {2d4c9395-2356-4985-82b9-86cb53c0b9be}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {77834741-3369-4b92-beca-ace762b26e34}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {27616aae-1111-4b89-9ae6-f718d7cf01c1}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:WindowMaterial:Gas,
  {01c2fab8-8bf8-4240-8cec-f8dc113ff6cd}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {23f347a2-30fe-4c37-a7eb-583424c3777d}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Construction,
  {db273564-a0de-4979-bd14-462e054691ec}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  ,                                       ! Surface Rendering Name
  {88f50b98-ff02-41fd-bb34-75ee9a83fbb4}, ! Layer 1
  {77834741-3369-4b92-beca-ace762b26e34}; ! Layer 2

OS:Construction,
  {7085f211-c939-4543-8f24-d7f96e294f91}, ! Handle
  000_Exterior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {e1f3f922-08f3-4dff-97f5-5f4a96a34383}, ! Layer 1
  {0dc8eae3-1033-4bf1-8cca-47557c62d3d8}; ! Layer 2

OS:Construction,
  {287389d8-6580-414f-969c-6744d2502882}, ! Handle
  000_Exterior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}, ! Layer 1
  {01c2fab8-8bf8-4240-8cec-f8dc113ff6cd}, ! Layer 2
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}; ! Layer 3

OS:Construction,
  {eae8fc43-c074-43cf-a019-653aa70f44f8}, ! Handle
  000_Interior Ceiling,                   ! Name
  ,                                       ! Surface Rendering Name
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}, ! Layer 1
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Layer 2
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}; ! Layer 3

OS:Construction,
  {dc122cd2-b8f4-4ec0-807a-a86e1d793678}, ! Handle
  000_Interior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}; ! Layer 1

OS:Construction,
  {91733ac8-1ebf-4b1c-8bbc-b29a22439055}, ! Handle
  000_Interior Floor,                     ! Name
  ,                                       ! Surface Rendering Name
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}, ! Layer 1
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Layer 2
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}; ! Layer 3

OS:Construction,
  {005f80c0-5028-4543-bc6c-e3dfbe3c64a5}, ! Handle
  000_Interior Partition,                 ! Name
  ,                                       ! Surface Rendering Name
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}; ! Layer 1

OS:Construction,
  {567c9127-7b64-4159-b0a8-3c86f8b4066b}, ! Handle
  000_Interior Wall,                      ! Name
  ,                                       ! Surface Rendering Name
  {c715baee-4622-444f-993c-13849f12eb5b}, ! Layer 1
  {9e0251b0-f777-430e-84f7-f6b497842903}, ! Layer 2
  {c715baee-4622-444f-993c-13849f12eb5b}; ! Layer 3

OS:Construction,
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Handle
  000_Interior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}; ! Layer 1

OS:Construction,
  {2e216989-f41c-4381-92a7-a1bf55c33c20}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  ,                                       ! Surface Rendering Name
  {c5de2307-5583-465c-82b8-242c1cbe257a}, ! Layer 1
  {ddc8292f-6921-41e0-8f62-11cb91577c42}, ! Layer 2
  {e6613be7-548b-4ce3-bc0b-554cdde6a943}; ! Layer 3

OS:Construction,
  {5d89f431-efbe-4a55-a1a0-e2202da85aa6}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  ,                                       ! Surface Rendering Name
  {27616aae-1111-4b89-9ae6-f718d7cf01c1}, ! Layer 1
  {df6218c4-78d6-4120-afb7-16792829b1c2}, ! Layer 2
  {cccf5620-873a-463c-b8bc-5d925023c3db}; ! Layer 3

OS:Construction,
  {12122357-6584-405e-8999-cf966a5534cd}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  ,                                       ! Surface Rendering Name
  {23f347a2-30fe-4c37-a7eb-583424c3777d}; ! Layer 1

OS:Construction,
  {2faeb3e6-cacf-4223-97f9-c70c68e36093}, ! Handle
  Air_Wall,                               ! Name
  ,                                       ! Surface Rendering Name
  {2d4c9395-2356-4985-82b9-86cb53c0b9be}; ! Layer 1

OS:DefaultConstructionSet,
  {f2e5db64-7396-45a9-9018-be1369813991}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {15da1be9-a570-4938-8eb6-7c473abcfea4}, ! Default Exterior Surface Constructions Name
  {34592147-1a8f-4ce2-abfe-34ca814b488f}, ! Default Interior Surface Constructions Name
  {609f7a8f-423a-4d4d-a337-ad66c0042c11}, ! Default Ground Contact Surface Constructions Name
  {ea94579a-1877-4511-9753-20e06ccf5564}, ! Default Exterior SubSurface Constructions Name
  {7c385011-4801-47de-bacc-8c9af4ace7d9}, ! Default Interior SubSurface Constructions Name
  {005f80c0-5028-4543-bc6c-e3dfbe3c64a5}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c385011-4801-47de-bacc-8c9af4ace7d9}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Fixed Window Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Operable Window Construction Name
  {dc122cd2-b8f4-4ec0-807a-a86e1d793678}, ! Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Skylight Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Tubular Daylight Dome Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea94579a-1877-4511-9753-20e06ccf5564}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {12122357-6584-405e-8999-cf966a5534cd}, ! Fixed Window Construction Name
  {12122357-6584-405e-8999-cf966a5534cd}, ! Operable Window Construction Name
  {7085f211-c939-4543-8f24-d7f96e294f91}, ! Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Skylight Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Tubular Daylight Dome Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {609f7a8f-423a-4d4d-a337-ad66c0042c11}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Floor Construction Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Wall Construction Name
  {db273564-a0de-4979-bd14-462e054691ec}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {34592147-1a8f-4ce2-abfe-34ca814b488f}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {91733ac8-1ebf-4b1c-8bbc-b29a22439055}, ! Floor Construction Name
  {567c9127-7b64-4159-b0a8-3c86f8b4066b}, ! Wall Construction Name
  {eae8fc43-c074-43cf-a019-653aa70f44f8}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15da1be9-a570-4938-8eb6-7c473abcfea4}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Floor Construction Name
  {5d89f431-efbe-4a55-a1a0-e2202da85aa6}, ! Wall Construction Name
  {2e216989-f41c-4381-92a7-a1bf55c33c20}; ! Roof Ceiling Construction Name

OS:YearDescription,
  {3a8e1de0-3a3d-4173-a7fa-d5939919b08b}, ! Handle
  ,                                       ! Calendar Year
  Sunday;                                 ! Day of Week for Start Day

OS:SpaceType,
  {3530659a-c003-4d7c-a635-a7de0062aa4e}, ! Handle
  Baseline Model Space Type,              ! Name
  ,                                       ! Default Construction Set Name
  {586eeac4-b350-4930-8652-4c7578cc2f82}, ! Default Schedule Set Name
  {8a859cf5-5b60-4a8a-8dae-ce1ca2d10b73}, ! Group Rendering Name
  {eaa312e7-21f4-4dda-9f91-ca738b109f3b}; ! Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {586eeac4-b350-4930-8652-4c7578cc2f82}, ! Handle
  Baseline Model Schedule Set,            ! Name
  ,                                       ! Hours of Operation Schedule Name
  {316d444c-89fa-4e27-b1c5-3b169bc4b94d}, ! Number of People Schedule Name
  {b2669fc1-f401-486b-8004-d46800a03d10}, ! People Activity Level Schedule Name
  {316d444c-89fa-4e27-b1c5-3b169bc4b94d}, ! Lighting Schedule Name
  {316d444c-89fa-4e27-b1c5-3b169bc4b94d}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ab6bc55f-c884-4fce-a87a-515a2cbd3ffc}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ab6bc55f-c884-4fce-a87a-515a2cbd3ffc}, ! Handle
  Baseline Model Infiltration Schedule,   ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  {d19b0d32-6dce-4f0f-97fe-512c621619ca}, ! Default Day Schedule Name
  {2dc4279f-9455-4f0c-92e9-7c93967840ea}, ! Summer Design Day Schedule Name
  {669df372-2630-4cea-a189-faa3ab335e4d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d19b0d32-6dce-4f0f-97fe-512c621619ca}, ! Handle
  Baseline Model Infiltration Schedule Schedule All Days, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {81c30b6f-be98-46f8-bdcc-dc565095966b}, ! Handle
  Schedule Day 2,                         ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {669df372-2630-4cea-a189-faa3ab335e4d}, ! Handle
  Baseline Model Infiltration Schedule Winter Design Day, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e8f57d5f-0327-468d-aba5-742c25c7d272}, ! Handle
  Schedule Day 3,                         ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2dc4279f-9455-4f0c-92e9-7c93967840ea}, ! Handle
  Baseline Model Infiltration Schedule Summer Design Day, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:Schedule:Ruleset,
  {316d444c-89fa-4e27-b1c5-3b169bc4b94d}, ! Handle
  Baseline Model People Lights and Equipment Schedule, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  {c646c5b7-5e5c-41f3-9568-5f942d9dad95}, ! Default Day Schedule Name
  {88caed5a-287a-4a9e-a635-9e7d500bd98d}, ! Summer Design Day Schedule Name
  {44e5018e-cc39-43c5-affa-57856f4f819d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c646c5b7-5e5c-41f3-9568-5f942d9dad95}, ! Handle
  Baseline Model People Lights and Equipment Schedule Schedule Week Day, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.95,                                   ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.95,                                   ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.4,                                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05;                                   ! Value Until Time 10

OS:Schedule:Day,
  {a4b97d4b-858e-4b68-a0c7-f6f2955baf3c}, ! Handle
  Schedule Day 4,                         ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {44e5018e-cc39-43c5-affa-57856f4f819d}, ! Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {21b8395f-a150-483c-a5a9-8c91403bbba1}, ! Handle
  Schedule Day 5,                         ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {88caed5a-287a-4a9e-a635-9e7d500bd98d}, ! Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {46c6c0bf-be6f-4d02-9f42-1856cc9ad03a}, ! Handle
  Baseline Model People Lights and Equipment Schedule Saturday Rule, ! Name
  {316d444c-89fa-4e27-b1c5-3b169bc4b94d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ac08c9e7-35af-44c4-80cb-53dd9a48e9ef}, ! Day Schedule Name
  ,                                       ! Apply Sunday
  ,                                       ! Apply Monday
  ,                                       ! Apply Tuesday
  ,                                       ! Apply Wednesday
  ,                                       ! Apply Thursday
  ,                                       ! Apply Friday
  Yes;                                    ! Apply Saturday

OS:Schedule:Day,
  {ac08c9e7-35af-44c4-80cb-53dd9a48e9ef}, ! Handle
  Baseline Model People Lights and Equipment Schedule Saturday, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {ee0f5a25-f871-4f33-9446-dcf762623150}, ! Handle
  Baseline Model People Lights and Equipment Schedule Sunday Rule, ! Name
  {316d444c-89fa-4e27-b1c5-3b169bc4b94d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a1a87025-0716-4fa3-8d43-1386d04f57f4}, ! Day Schedule Name
  Yes;                                    ! Apply Sunday

OS:Schedule:Day,
  {a1a87025-0716-4fa3-8d43-1386d04f57f4}, ! Handle
  Baseline Model People Lights and Equipment Schedule Schedule Sunday, ! Name
  {4e425511-304e-4e6b-a225-ffea03b79ef6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b2669fc1-f401-486b-8004-d46800a03d10}, ! Handle
  Baseline Model People Activity Schedule, ! Name
  {8493eb09-f3ab-4118-b611-db1a66e2a680}, ! Schedule Type Limits Name
  {a9eec053-6c49-4446-b00a-0abc7493fa13}; ! Default Day Schedule Name

OS:Schedule:Day,
  {a9eec053-6c49-4446-b00a-0abc7493fa13}, ! Handle
  Baseline Model People Activity Schedule Default, ! Name
  {8493eb09-f3ab-4118-b611-db1a66e2a680}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:ScheduleTypeLimits,
  {8493eb09-f3ab-4118-b611-db1a66e2a680}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:DesignSpecification:OutdoorAir,
  {eaa312e7-21f4-4dda-9f91-ca738b109f3b}, ! Handle
  Baseline Model OA,                      ! Name
  Sum,                                    ! Outdoor Air Method
  0.009438948864,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {41d33be5-179d-47c6-a5a6-095ddcfab355}, ! Handle
  Baseline Model Infiltration,            ! Name
  {3530659a-c003-4d7c-a635-a7de0062aa4e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  Flow/ExteriorArea,                      ! Design Flow Rate Calculation Method
  ,                                       ! Design Flow Rate {m3/s}
  ,                                       ! Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              ! Flow per Exterior Surface Area {m3/s-m2}
  ,                                       ! Air Changes per Hour {1/hr}
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:People:Definition,
  {6eeecdb1-75fc-488f-82d6-e9fbe7662aca}, ! Handle
  Baseline Model People Definition,       ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  0.0538195520835486,                     ! People per Space Floor Area {person/m2}
  ,                                       ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:People,
  {45bca895-f6d5-4612-a22e-7b30d44a7dff}, ! Handle
  Baseline Model People,                  ! Name
  {6eeecdb1-75fc-488f-82d6-e9fbe7662aca}, ! People Definition Name
  {3530659a-c003-4d7c-a635-a7de0062aa4e}; ! Space or SpaceType Name

OS:Lights:Definition,
  {c8a62d49-d623-42d1-92be-c7ca34ec1bc5}, ! Handle
  Baseline Model Lights Definition,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.7639104167097,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Lights,
  {90c1e72f-4317-4475-83d9-300278f8f5c0}, ! Handle
  Baseline Model Lights,                  ! Name
  {c8a62d49-d623-42d1-92be-c7ca34ec1bc5}, ! Lights Definition Name
  {3530659a-c003-4d7c-a635-a7de0062aa4e}; ! Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {1d49175c-e38b-4aad-ab27-abb51e70cb37}, ! Handle
  Baseline Model Electric Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10.7639104167097,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment,
  {db524aec-e04c-4543-80b8-63e1296a2b5e}, ! Handle
  Baseline Model Electric Equipment,      ! Name
  {1d49175c-e38b-4aad-ab27-abb51e70cb37}, ! Electric Equipment Definition Name
  {3530659a-c003-4d7c-a635-a7de0062aa4e}; ! Space or SpaceType Name

OS:RunPeriodControl:DaylightSavingTime,
  {1dd38d8a-cc2d-4afc-a180-b65b089bee3d}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:YearDescription,
  {9a433564-4eed-48fd-b3a9-e5c8c427c1ab}; ! Handle

OS:Site,
  {e50dd785-5109-427b-960b-484b6b1ed954}, ! Handle
  Chicago Ohare Intl Ap_IL_USA Design_Conditions, ! Name
  41.98,                                  ! Latitude {deg}
  -87.92,                                 ! Longitude {deg}
  -6,                                     ! Time Zone {hr}
  201,                                    ! Elevation {m}
  ;                                       ! Terrain

OS:Building,
  {fb614a82-9017-419d-a189-2133fe742e4c}, !- Handle
  OS:Building 1,                          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {3530659a-c003-4d7c-a635-a7de0062aa4e}, !- Space Type Name
  {f2e5db64-7396-45a9-9018-be1369813991}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ClimateZones,
  {feead6b0-a7fa-415e-80c6-a5d70c4f0c3a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RadianceParameters,
  {306dbe8b-f341-4f9f-a216-aa3831b44f3d}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {bfff48aa-1faf-428e-b55d-a65ae6cec511}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {24bc7a92-dfe0-4078-a03f-ff121a71a305}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {75356774-8331-4595-974d-b38e77101ba5}; !- Handle

OS:Timestep,
  {f0137c15-97dc-486f-a17f-9b4de080c1dd}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {8855d993-c7f6-47d1-9999-3be5e0f1f289}; !- Handle

OS:ConvergenceLimits,
  {e52ca432-fe72-4bdf-ac5e-d476e5f49992}; !- Handle

OS:ShadowCalculation,
  {26efe8ef-566f-4c5e-b21c-56755a1adf68}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {5fef34de-c0b0-49bb-8271-31b245f45339}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {69d423c4-4516-4717-b5ba-c43b956ff4e6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {8da967ae-a8ba-48d0-997c-6252bcb305c5}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {366e38e6-00c8-4ebb-95f7-7489e7543904}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {62804659-cee6-49ff-b521-e949d511fb9a}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {a4014a4b-2dec-4866-8d23-c61f5338a71b}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {562d58dd-7401-4139-83a9-cd129d22dc30}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {04fef5a7-4834-4103-8aa0-345d74aff370}, !- Handle
  {7085f211-c939-4543-8f24-d7f96e294f91}; !- Construction Name

OS:Rendering:Color,
  {8a859cf5-5b60-4a8a-8dae-ce1ca2d10b73}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dba724bf-fb7d-420f-a822-258f5adcdf23}, !- Handle
  Rendering Color 2,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:WeatherFile,
  {aa5d6867-9205-4ff4-931f-8cbbf63239f2}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///C:/Projects/GLHEPro/test models/gshp_w_dchw_dhw/files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {57523f24-e817-4a46-9c37-923068beb086}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {02ece93e-4620-48fe-bc54-c49effbff52b}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4524de55-88d3-483f-9671-4f1557b03598}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f085eac9-5d1e-4f30-89ac-1d4e1a23edcc}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8f897515-950e-459b-8426-5c0e36822dba}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc171a22-9aac-4f8d-b6d4-2b65ffe446ae}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b61e836a-ab0a-4c27-a1ff-b43466582843}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:ZoneHVAC:WaterToAirHeatPump,
  {7c177025-1f08-4a61-8a99-c92be4508f8f}, !- Handle
  Water To Air HP w Elec Supplemental Coil, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {130b3eb2-bb56-4151-9caf-1aa8699726c5}, !- Air Inlet Node Name
  {23765242-7ebe-459c-8f1a-080c76511b36}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a2176ad-5e84-4f56-be26-80724884d03a}, !- Supply Air Fan Name
  {ac5e9453-0ebf-4113-af63-1eaa4a328174}, !- Heating Coil Name
  {d59cc383-bdae-45f0-a928-cbc43b09d7d3}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4bfbb9a9-d924-4bae-9b51-996943d769a0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Schedule:Constant,
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Handle
  Always On Discrete 1,                   !- Name
  {03fd6838-be2d-43ca-b3fe-8233d0acef8f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {03fd6838-be2d-43ca-b3fe-8233d0acef8f}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {0a2176ad-5e84-4f56-be26-80724884d03a}, !- Handle
  Fan On Off 1,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecf49eeb-dfe5-4a9f-b2a1-58ae124a8c3a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {decbc1d2-2cf2-48f5-a559-714ec24ed9ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecf49eeb-dfe5-4a9f-b2a1-58ae124a8c3a}, !- Handle
  Curve Exponent 1,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {decbc1d2-2cf2-48f5-a559-714ec24ed9ed}, !- Handle
  Curve Cubic 1,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ac5e9453-0ebf-4113-af63-1eaa4a328174}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 3, !- Name
  {48881fb7-f3d2-4184-bf36-9d54af3647c9}, !- Water Inlet Node Name
  {68db4446-bdbc-417d-82e5-2ea62e9a9185}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d59cc383-bdae-45f0-a928-cbc43b09d7d3}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 1, !- Name
  {3ada3b32-7a3b-4c57-8ea1-8537d7410cea}, !- Water Inlet Node Name
  {3f113dbb-be81-44e1-b55b-6f024a5a03d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {4bfbb9a9-d924-4bae-9b51-996943d769a0}, !- Handle
  Coil Heating Electric 1,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {d22ddc10-4007-42ad-b3cc-68c91274453d}, !- Handle
  Node 11,                                !- Name
  {d1b828e5-c370-4d00-b0e1-1dd312a88106}, !- Inlet Port
  {130b3eb2-bb56-4151-9caf-1aa8699726c5}; !- Outlet Port

OS:Connection,
  {d1b828e5-c370-4d00-b0e1-1dd312a88106}, !- Handle
  Connection 11,                          !- Name
  {2a9b56e5-56e3-4505-b1c5-27e6597f1bb6}, !- Source Object
  3,                                      !- Outlet Port
  {d22ddc10-4007-42ad-b3cc-68c91274453d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130b3eb2-bb56-4151-9caf-1aa8699726c5}, !- Handle
  Connection 12,                          !- Name
  {d22ddc10-4007-42ad-b3cc-68c91274453d}, !- Source Object
  3,                                      !- Outlet Port
  {7c177025-1f08-4a61-8a99-c92be4508f8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f33b32d9-c021-450f-a9b2-5d5d0ba16e65}, !- Handle
  Node 12,                                !- Name
  {23765242-7ebe-459c-8f1a-080c76511b36}, !- Inlet Port
  {4d837285-7457-4f89-9cb2-36e70551760a}; !- Outlet Port

OS:Connection,
  {4d837285-7457-4f89-9cb2-36e70551760a}, !- Handle
  Connection 13,                          !- Name
  {f33b32d9-c021-450f-a9b2-5d5d0ba16e65}, !- Source Object
  3,                                      !- Outlet Port
  {71afc349-1e64-4f13-8830-20c1a9a51b15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23765242-7ebe-459c-8f1a-080c76511b36}, !- Handle
  Connection 14,                          !- Name
  {7c177025-1f08-4a61-8a99-c92be4508f8f}, !- Source Object
  4,                                      !- Outlet Port
  {f33b32d9-c021-450f-a9b2-5d5d0ba16e65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {81af6c0b-2df5-4c6b-85bd-ac66f378f810}, !- Handle
  Water To Air HP w Elec Supplemental Coil 1, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {3d8e9548-9a46-44f3-96ac-a4a92d234578}, !- Air Inlet Node Name
  {2591dd76-16d9-4aba-bc99-e53fc097943c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d6c22d6-c1ab-4a69-a1b0-cb1ac3afde46}, !- Supply Air Fan Name
  {f25d3f67-0813-4fa6-a22d-c9206062def3}, !- Heating Coil Name
  {7f3dde43-dff1-44a2-ad94-ac8a94b91559}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {07b9b5fc-31d7-4c43-9fa0-6e4bdf9fcc40}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {3d6c22d6-c1ab-4a69-a1b0-cb1ac3afde46}, !- Handle
  Fan On Off 2,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {544be701-99f1-4df5-884d-91eede12f84d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6abc6f9f-dbc5-432a-b2aa-ac5b136cea02}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {544be701-99f1-4df5-884d-91eede12f84d}, !- Handle
  Curve Exponent 2,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {6abc6f9f-dbc5-432a-b2aa-ac5b136cea02}, !- Handle
  Curve Cubic 2,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f25d3f67-0813-4fa6-a22d-c9206062def3}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 4, !- Name
  {399308b6-2b56-4e4e-a7d9-869d53294be3}, !- Water Inlet Node Name
  {bd77f0a5-03b9-41e0-9cf3-ecaa62e3b7cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7f3dde43-dff1-44a2-ad94-ac8a94b91559}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 2, !- Name
  {e20d6449-ed21-4ff7-8652-65f81d262022}, !- Water Inlet Node Name
  {3e2d3e2b-f9a1-4c1b-ac4e-2c477fa41e11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {07b9b5fc-31d7-4c43-9fa0-6e4bdf9fcc40}, !- Handle
  Coil Heating Electric 2,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {09d4e30d-632d-478a-aeda-6912f751f16d}, !- Handle
  Node 13,                                !- Name
  {7b171f36-d509-4e45-96b2-a35a3d13fc4a}, !- Inlet Port
  {3d8e9548-9a46-44f3-96ac-a4a92d234578}; !- Outlet Port

OS:Connection,
  {7b171f36-d509-4e45-96b2-a35a3d13fc4a}, !- Handle
  Connection 15,                          !- Name
  {656cdceb-c182-4a8f-b60b-4e4775078409}, !- Source Object
  3,                                      !- Outlet Port
  {09d4e30d-632d-478a-aeda-6912f751f16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8e9548-9a46-44f3-96ac-a4a92d234578}, !- Handle
  Connection 16,                          !- Name
  {09d4e30d-632d-478a-aeda-6912f751f16d}, !- Source Object
  3,                                      !- Outlet Port
  {81af6c0b-2df5-4c6b-85bd-ac66f378f810}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0433417-69fa-4fe0-b1d9-7baed3c893ed}, !- Handle
  Node 14,                                !- Name
  {2591dd76-16d9-4aba-bc99-e53fc097943c}, !- Inlet Port
  {0f4510ed-7905-49d7-9ab3-61dd46a79fed}; !- Outlet Port

OS:Connection,
  {0f4510ed-7905-49d7-9ab3-61dd46a79fed}, !- Handle
  Connection 17,                          !- Name
  {f0433417-69fa-4fe0-b1d9-7baed3c893ed}, !- Source Object
  3,                                      !- Outlet Port
  {da0a00b7-cf88-47ee-9d03-1b648e8b595a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2591dd76-16d9-4aba-bc99-e53fc097943c}, !- Handle
  Connection 18,                          !- Name
  {81af6c0b-2df5-4c6b-85bd-ac66f378f810}, !- Source Object
  4,                                      !- Outlet Port
  {f0433417-69fa-4fe0-b1d9-7baed3c893ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {f435bd2c-a036-43cf-9ec9-7913ff7a8f51}, !- Handle
  Water To Air HP w Elec Supplemental Coil 2, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {f4160734-1caa-4339-811c-c7a1605fc613}, !- Air Inlet Node Name
  {0a6a002d-ce85-4974-96e0-c67d932dff43}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9adb241-dce8-4369-b43d-864d6b01da3b}, !- Supply Air Fan Name
  {e67c509f-a41f-4802-9373-ee8c817fdee9}, !- Heating Coil Name
  {0f9b8f16-5b28-4fe8-8c01-647454bf22a2}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {18fd445a-fdd9-4937-91de-80420f7c9cd7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {f9adb241-dce8-4369-b43d-864d6b01da3b}, !- Handle
  Fan On Off 3,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fc9d8f3-60c7-4a82-b952-6129bab863ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f4da837-10b5-4790-bc67-3792499f6ab7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fc9d8f3-60c7-4a82-b952-6129bab863ae}, !- Handle
  Curve Exponent 3,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {4f4da837-10b5-4790-bc67-3792499f6ab7}, !- Handle
  Curve Cubic 3,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e67c509f-a41f-4802-9373-ee8c817fdee9}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 5, !- Name
  {617446d2-f91d-44de-91aa-254c7a37d9d1}, !- Water Inlet Node Name
  {f760c7b2-af3b-47c1-9d6e-0eac5becc382}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0f9b8f16-5b28-4fe8-8c01-647454bf22a2}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 3, !- Name
  {d043988e-c17a-49b0-bf55-a1b70270f0dd}, !- Water Inlet Node Name
  {fb7ade09-4742-45f8-9940-6d4f6b26f815}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {18fd445a-fdd9-4937-91de-80420f7c9cd7}, !- Handle
  Coil Heating Electric 3,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {b49227bc-fcbd-4a1b-920d-b5298fb02e25}, !- Handle
  Node 15,                                !- Name
  {e8258c81-767f-487f-bb97-88bd0c6b4e24}, !- Inlet Port
  {f4160734-1caa-4339-811c-c7a1605fc613}; !- Outlet Port

OS:Connection,
  {e8258c81-767f-487f-bb97-88bd0c6b4e24}, !- Handle
  Connection 19,                          !- Name
  {a54bed2c-1df7-4ecd-934e-b1e24ce3a8af}, !- Source Object
  3,                                      !- Outlet Port
  {b49227bc-fcbd-4a1b-920d-b5298fb02e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4160734-1caa-4339-811c-c7a1605fc613}, !- Handle
  Connection 20,                          !- Name
  {b49227bc-fcbd-4a1b-920d-b5298fb02e25}, !- Source Object
  3,                                      !- Outlet Port
  {f435bd2c-a036-43cf-9ec9-7913ff7a8f51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d110d71-ff6f-4016-a825-2db7066d78ba}, !- Handle
  Node 16,                                !- Name
  {0a6a002d-ce85-4974-96e0-c67d932dff43}, !- Inlet Port
  {3a491d29-7e79-49e8-978d-6cfaa611b7e6}; !- Outlet Port

OS:Connection,
  {3a491d29-7e79-49e8-978d-6cfaa611b7e6}, !- Handle
  Connection 21,                          !- Name
  {4d110d71-ff6f-4016-a825-2db7066d78ba}, !- Source Object
  3,                                      !- Outlet Port
  {19f2a292-7a68-40f0-bcb0-6cd1f9e03473}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a6a002d-ce85-4974-96e0-c67d932dff43}, !- Handle
  Connection 22,                          !- Name
  {f435bd2c-a036-43cf-9ec9-7913ff7a8f51}, !- Source Object
  4,                                      !- Outlet Port
  {4d110d71-ff6f-4016-a825-2db7066d78ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {202beb8d-1015-4136-94d0-e23f9c7fec28}, !- Handle
  Water To Air HP w Elec Supplemental Coil 3, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {6efaf9e1-4a4a-4a98-8c23-7f04d167fa59}, !- Air Inlet Node Name
  {10a4b5b4-16e9-4606-b384-006a3c6e23e9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e5e6afe-aea4-4687-b582-f26396f7a99d}, !- Supply Air Fan Name
  {cb0b2cd9-f136-4780-a93a-4ab1801577d0}, !- Heating Coil Name
  {4893aa83-3fc0-4a35-ae40-bf97bd0eb5e4}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4914c938-0e25-4706-85a1-2cc75c8d921b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {8e5e6afe-aea4-4687-b582-f26396f7a99d}, !- Handle
  Fan On Off 4,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {658debb6-98f8-47be-9e96-a3e198d87061}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e7d8ad4-0411-440e-859e-1a0afeb6caca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {658debb6-98f8-47be-9e96-a3e198d87061}, !- Handle
  Curve Exponent 4,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {8e7d8ad4-0411-440e-859e-1a0afeb6caca}, !- Handle
  Curve Cubic 4,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cb0b2cd9-f136-4780-a93a-4ab1801577d0}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 6, !- Name
  {a8e95204-ca18-4b99-9a82-3799fc6323fb}, !- Water Inlet Node Name
  {2a6adfa9-4f9a-4dc8-8126-4b50b7a76410}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4893aa83-3fc0-4a35-ae40-bf97bd0eb5e4}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 4, !- Name
  {ff3b7aa3-cef8-42a2-a5fc-75b66502ab59}, !- Water Inlet Node Name
  {8cdb6289-bb90-4de7-90a5-00826b77e3df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {4914c938-0e25-4706-85a1-2cc75c8d921b}, !- Handle
  Coil Heating Electric 4,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {b2c23d0f-2c92-4913-a52f-f4b206830981}, !- Handle
  Node 17,                                !- Name
  {f62e3541-299c-4f8a-8b82-3bb29be817da}, !- Inlet Port
  {6efaf9e1-4a4a-4a98-8c23-7f04d167fa59}; !- Outlet Port

OS:Connection,
  {f62e3541-299c-4f8a-8b82-3bb29be817da}, !- Handle
  Connection 23,                          !- Name
  {d7e8cf14-6091-4703-a8d6-f8b716025d45}, !- Source Object
  3,                                      !- Outlet Port
  {b2c23d0f-2c92-4913-a52f-f4b206830981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efaf9e1-4a4a-4a98-8c23-7f04d167fa59}, !- Handle
  Connection 24,                          !- Name
  {b2c23d0f-2c92-4913-a52f-f4b206830981}, !- Source Object
  3,                                      !- Outlet Port
  {202beb8d-1015-4136-94d0-e23f9c7fec28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {915af813-4329-4a09-b400-302c9b9e1455}, !- Handle
  Node 18,                                !- Name
  {10a4b5b4-16e9-4606-b384-006a3c6e23e9}, !- Inlet Port
  {15ad553a-41bb-4592-93e5-9a2f3718c917}; !- Outlet Port

OS:Connection,
  {15ad553a-41bb-4592-93e5-9a2f3718c917}, !- Handle
  Connection 25,                          !- Name
  {915af813-4329-4a09-b400-302c9b9e1455}, !- Source Object
  3,                                      !- Outlet Port
  {b1cd0f73-9743-427d-a596-91cbe81f8db8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10a4b5b4-16e9-4606-b384-006a3c6e23e9}, !- Handle
  Connection 26,                          !- Name
  {202beb8d-1015-4136-94d0-e23f9c7fec28}, !- Source Object
  4,                                      !- Outlet Port
  {915af813-4329-4a09-b400-302c9b9e1455}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {e83461d4-4748-44fb-a1cf-d1aa40ab74c0}, !- Handle
  Water To Air HP w Elec Supplemental Coil 4, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {ae5869ef-2312-4a13-b88f-05dff7f7d9a9}, !- Air Inlet Node Name
  {a62c2552-3761-4a9d-97f3-3ea4fdc4df77}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a2880f22-df63-4ecf-9642-4443f7242a79}, !- Supply Air Fan Name
  {738f9462-160c-4c23-8cab-9230004741b7}, !- Heating Coil Name
  {5798ae8a-ec3d-4f4f-a121-63b16e4d53fe}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f5a722be-d07f-4e8e-98d5-70c2946a225f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {a2880f22-df63-4ecf-9642-4443f7242a79}, !- Handle
  Fan On Off 5,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65d42910-41e3-49b6-9f08-8415d791377d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdf45f4d-1dcd-4626-a2e4-e3fe265b6b67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {65d42910-41e3-49b6-9f08-8415d791377d}, !- Handle
  Curve Exponent 5,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {cdf45f4d-1dcd-4626-a2e4-e3fe265b6b67}, !- Handle
  Curve Cubic 5,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {738f9462-160c-4c23-8cab-9230004741b7}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 7, !- Name
  {f36c6a4f-babd-4eac-ae0c-96c750b7234c}, !- Water Inlet Node Name
  {015b1db4-0020-45e0-ab27-21fd469aaaa4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5798ae8a-ec3d-4f4f-a121-63b16e4d53fe}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 5, !- Name
  {a0089cc5-b02b-4a0e-8d64-a9594050d036}, !- Water Inlet Node Name
  {3ab2a51e-7917-4a24-a7a4-49e98b0682b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {f5a722be-d07f-4e8e-98d5-70c2946a225f}, !- Handle
  Coil Heating Electric 5,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {778c185d-ebcc-480e-ae59-dec7dd15530c}, !- Handle
  Node 19,                                !- Name
  {28649c4a-3aa0-47de-9505-58d06f4da8f0}, !- Inlet Port
  {ae5869ef-2312-4a13-b88f-05dff7f7d9a9}; !- Outlet Port

OS:Connection,
  {28649c4a-3aa0-47de-9505-58d06f4da8f0}, !- Handle
  Connection 27,                          !- Name
  {ba014fce-845d-47ce-9150-6f1d0de092b2}, !- Source Object
  3,                                      !- Outlet Port
  {778c185d-ebcc-480e-ae59-dec7dd15530c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5869ef-2312-4a13-b88f-05dff7f7d9a9}, !- Handle
  Connection 28,                          !- Name
  {778c185d-ebcc-480e-ae59-dec7dd15530c}, !- Source Object
  3,                                      !- Outlet Port
  {e83461d4-4748-44fb-a1cf-d1aa40ab74c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbd86c68-5419-494f-9369-93ad150439e4}, !- Handle
  Node 20,                                !- Name
  {a62c2552-3761-4a9d-97f3-3ea4fdc4df77}, !- Inlet Port
  {2e01943c-43c7-4ccc-8015-9208de8554a0}; !- Outlet Port

OS:Connection,
  {2e01943c-43c7-4ccc-8015-9208de8554a0}, !- Handle
  Connection 29,                          !- Name
  {cbd86c68-5419-494f-9369-93ad150439e4}, !- Source Object
  3,                                      !- Outlet Port
  {e329db8a-91d7-4291-8790-ba9594b8df9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a62c2552-3761-4a9d-97f3-3ea4fdc4df77}, !- Handle
  Connection 30,                          !- Name
  {e83461d4-4748-44fb-a1cf-d1aa40ab74c0}, !- Source Object
  4,                                      !- Outlet Port
  {cbd86c68-5419-494f-9369-93ad150439e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {29729b18-b286-480f-843e-bce8d72e45b9}, !- Handle
  Water To Air HP w Elec Supplemental Coil 5, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {89ab32c0-a647-4ca3-9a84-713342f9c691}, !- Air Inlet Node Name
  {85f50f55-cdc5-4d37-8764-1a2cb50fb758}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb98e5df-63d2-47bd-802e-410d203d6ea3}, !- Supply Air Fan Name
  {388ce948-6af1-44a4-896d-f8bb7fa444b2}, !- Heating Coil Name
  {77b24bb1-d245-4258-963e-f48e9ef2daa3}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {6ea67126-ddf5-4cc9-a094-ff23f40fc77b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {bb98e5df-63d2-47bd-802e-410d203d6ea3}, !- Handle
  Fan On Off 6,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b74106e5-84d9-496a-acd8-6bd4636889fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {849301f1-825a-4941-8cc9-ca61da456f45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b74106e5-84d9-496a-acd8-6bd4636889fd}, !- Handle
  Curve Exponent 6,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {849301f1-825a-4941-8cc9-ca61da456f45}, !- Handle
  Curve Cubic 6,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {388ce948-6af1-44a4-896d-f8bb7fa444b2}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 8, !- Name
  {a92a1b1c-b470-4fc9-ab06-e45960e968c7}, !- Water Inlet Node Name
  {68809932-ccff-4316-95df-03cf74a5289b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {77b24bb1-d245-4258-963e-f48e9ef2daa3}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 6, !- Name
  {5c12975e-b1ed-4f5b-b53c-2af9191ab94f}, !- Water Inlet Node Name
  {f1ddd3f0-c6cc-4c56-a9f0-aa4f67ef2dc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {6ea67126-ddf5-4cc9-a094-ff23f40fc77b}, !- Handle
  Coil Heating Electric 6,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {893bc4ba-d0be-447c-b72e-26f02e051346}, !- Handle
  Node 21,                                !- Name
  {b4f36abf-7c56-4b56-8a63-fc39d7e71b8a}, !- Inlet Port
  {89ab32c0-a647-4ca3-9a84-713342f9c691}; !- Outlet Port

OS:Connection,
  {b4f36abf-7c56-4b56-8a63-fc39d7e71b8a}, !- Handle
  Connection 31,                          !- Name
  {5ea41afd-e0b9-4ac3-ba73-507e85e2d45a}, !- Source Object
  3,                                      !- Outlet Port
  {893bc4ba-d0be-447c-b72e-26f02e051346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ab32c0-a647-4ca3-9a84-713342f9c691}, !- Handle
  Connection 32,                          !- Name
  {893bc4ba-d0be-447c-b72e-26f02e051346}, !- Source Object
  3,                                      !- Outlet Port
  {29729b18-b286-480f-843e-bce8d72e45b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64f99b01-9f2b-4797-aace-0d853e8dc99d}, !- Handle
  Node 22,                                !- Name
  {85f50f55-cdc5-4d37-8764-1a2cb50fb758}, !- Inlet Port
  {265dda17-6c8e-4093-a114-181b8c65e6a9}; !- Outlet Port

OS:Connection,
  {265dda17-6c8e-4093-a114-181b8c65e6a9}, !- Handle
  Connection 33,                          !- Name
  {64f99b01-9f2b-4797-aace-0d853e8dc99d}, !- Source Object
  3,                                      !- Outlet Port
  {eaeb3976-0541-4fe2-823c-5d19bc7ccdbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85f50f55-cdc5-4d37-8764-1a2cb50fb758}, !- Handle
  Connection 34,                          !- Name
  {29729b18-b286-480f-843e-bce8d72e45b9}, !- Source Object
  4,                                      !- Outlet Port
  {64f99b01-9f2b-4797-aace-0d853e8dc99d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {f017870f-0661-49c2-955b-c0ace697abbe}, !- Handle
  Water To Air HP w Elec Supplemental Coil 6, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {7f1a0a4f-4b13-4aee-8cb6-576575280578}, !- Air Inlet Node Name
  {edb49b08-17e5-44ed-9984-01d2009ac694}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b00e97f-4092-4bcc-85a1-b5f2363deaf4}, !- Supply Air Fan Name
  {6bc1e456-fdaa-4f40-a489-8418879c3c5c}, !- Heating Coil Name
  {e1fb530a-71bb-4c61-95e8-ba0e817ebdd3}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {375e1289-aba7-4a89-a609-f40f6f5dfd7c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {3b00e97f-4092-4bcc-85a1-b5f2363deaf4}, !- Handle
  Fan On Off 7,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4c0ed00-f31a-446e-88d5-8ad526ff688b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c311c71e-2cb2-47f1-887e-aa92fa27bd9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4c0ed00-f31a-446e-88d5-8ad526ff688b}, !- Handle
  Curve Exponent 7,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {c311c71e-2cb2-47f1-887e-aa92fa27bd9a}, !- Handle
  Curve Cubic 7,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6bc1e456-fdaa-4f40-a489-8418879c3c5c}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 9, !- Name
  {7f607118-f0e1-472e-8bb1-669c86f68063}, !- Water Inlet Node Name
  {bc509031-1146-4472-a0a2-68f19c79f7a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e1fb530a-71bb-4c61-95e8-ba0e817ebdd3}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 7, !- Name
  {09caae71-5bef-4554-b744-4b26cac7708d}, !- Water Inlet Node Name
  {972b3990-427d-4dac-9a0c-3b8397f608f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {375e1289-aba7-4a89-a609-f40f6f5dfd7c}, !- Handle
  Coil Heating Electric 7,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {80f926e1-4c31-41d2-b583-ecabcd3078a6}, !- Handle
  Node 23,                                !- Name
  {e36985db-fbe7-4666-aaa8-989d954bed2d}, !- Inlet Port
  {7f1a0a4f-4b13-4aee-8cb6-576575280578}; !- Outlet Port

OS:Connection,
  {e36985db-fbe7-4666-aaa8-989d954bed2d}, !- Handle
  Connection 35,                          !- Name
  {c9a037cb-24c5-4348-bb9e-81c279cc4fa2}, !- Source Object
  3,                                      !- Outlet Port
  {80f926e1-4c31-41d2-b583-ecabcd3078a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1a0a4f-4b13-4aee-8cb6-576575280578}, !- Handle
  Connection 36,                          !- Name
  {80f926e1-4c31-41d2-b583-ecabcd3078a6}, !- Source Object
  3,                                      !- Outlet Port
  {f017870f-0661-49c2-955b-c0ace697abbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e66018a-619e-4a32-9448-945761bf2eba}, !- Handle
  Node 24,                                !- Name
  {edb49b08-17e5-44ed-9984-01d2009ac694}, !- Inlet Port
  {9ae12e6b-7f06-4aeb-b559-771b35aea1ba}; !- Outlet Port

OS:Connection,
  {9ae12e6b-7f06-4aeb-b559-771b35aea1ba}, !- Handle
  Connection 37,                          !- Name
  {7e66018a-619e-4a32-9448-945761bf2eba}, !- Source Object
  3,                                      !- Outlet Port
  {23e04107-1e0f-411c-ba8b-1164c11b23e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edb49b08-17e5-44ed-9984-01d2009ac694}, !- Handle
  Connection 38,                          !- Name
  {f017870f-0661-49c2-955b-c0ace697abbe}, !- Source Object
  4,                                      !- Outlet Port
  {7e66018a-619e-4a32-9448-945761bf2eba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {37061cc9-a26f-4ba8-a189-be3af5761c82}, !- Handle
  Water To Air HP w Elec Supplemental Coil 7, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {5754d1ae-b377-4be3-8764-8e2f5e2bd31a}, !- Air Inlet Node Name
  {2d45c749-5fdf-4c15-8c4e-488d7ee8d200}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {174b28ec-2684-4656-8b56-eae3c5055333}, !- Supply Air Fan Name
  {a22b893f-8e7f-4c00-a183-943227e8dbde}, !- Heating Coil Name
  {36e723eb-68c7-4fbd-adb7-c29ebee49c47}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {9939884d-0ebb-4bf0-ab15-ad5fb0d2bb70}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {174b28ec-2684-4656-8b56-eae3c5055333}, !- Handle
  Fan On Off 8,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {771e92dd-436b-4e7c-bef6-d3b7dfc21677}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {818e53a5-b6b6-4cfd-9978-233a70c94beb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {771e92dd-436b-4e7c-bef6-d3b7dfc21677}, !- Handle
  Curve Exponent 8,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {818e53a5-b6b6-4cfd-9978-233a70c94beb}, !- Handle
  Curve Cubic 8,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a22b893f-8e7f-4c00-a183-943227e8dbde}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 10, !- Name
  {c1553ab7-6e6f-472d-a87c-b2d35ff06b96}, !- Water Inlet Node Name
  {df7d8df0-730d-4642-a5bd-954e579b57e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {36e723eb-68c7-4fbd-adb7-c29ebee49c47}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 8, !- Name
  {794d6105-b66f-47d0-a4db-b30242d9a950}, !- Water Inlet Node Name
  {03e974c1-d03c-49df-a311-f6ab58728742}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {9939884d-0ebb-4bf0-ab15-ad5fb0d2bb70}, !- Handle
  Coil Heating Electric 8,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {f583e36b-1fb9-4b20-ab54-31bc993a59c8}, !- Handle
  Node 25,                                !- Name
  {c80216ed-ae0f-4efb-b1d2-1df9a08fc706}, !- Inlet Port
  {5754d1ae-b377-4be3-8764-8e2f5e2bd31a}; !- Outlet Port

OS:Connection,
  {c80216ed-ae0f-4efb-b1d2-1df9a08fc706}, !- Handle
  Connection 39,                          !- Name
  {a064448b-3f6d-41b5-a003-1f15c7774262}, !- Source Object
  3,                                      !- Outlet Port
  {f583e36b-1fb9-4b20-ab54-31bc993a59c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5754d1ae-b377-4be3-8764-8e2f5e2bd31a}, !- Handle
  Connection 40,                          !- Name
  {f583e36b-1fb9-4b20-ab54-31bc993a59c8}, !- Source Object
  3,                                      !- Outlet Port
  {37061cc9-a26f-4ba8-a189-be3af5761c82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2430106-454a-4394-a29a-4b7f496a60e6}, !- Handle
  Node 26,                                !- Name
  {2d45c749-5fdf-4c15-8c4e-488d7ee8d200}, !- Inlet Port
  {5b857089-b450-4531-92b6-83ead561bd78}; !- Outlet Port

OS:Connection,
  {5b857089-b450-4531-92b6-83ead561bd78}, !- Handle
  Connection 41,                          !- Name
  {b2430106-454a-4394-a29a-4b7f496a60e6}, !- Source Object
  3,                                      !- Outlet Port
  {7d3f4726-0676-4c75-9d6d-e38c9a3a44b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d45c749-5fdf-4c15-8c4e-488d7ee8d200}, !- Handle
  Connection 42,                          !- Name
  {37061cc9-a26f-4ba8-a189-be3af5761c82}, !- Source Object
  4,                                      !- Outlet Port
  {b2430106-454a-4394-a29a-4b7f496a60e6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {88be5c24-2e44-48c6-ba78-6ae4b0c3eaeb}, !- Handle
  Water To Air HP w Elec Supplemental Coil 8, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {596997fc-c381-48a2-9427-4903ea52d469}, !- Air Inlet Node Name
  {00c375de-92e7-4ebe-9ecd-c2d04a4d5169}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d92e5fb-10d8-4d25-89ff-8e181fd50ce3}, !- Supply Air Fan Name
  {ca7ff562-f4e6-4f41-ac7a-1439b3d022c8}, !- Heating Coil Name
  {61b086bb-60cf-4421-b89d-5aba2d2ebb89}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e557312d-0a1c-4bba-9ee8-998c215dcaf1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {6d92e5fb-10d8-4d25-89ff-8e181fd50ce3}, !- Handle
  Fan On Off 9,                           !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5428d940-e799-415d-90a6-098221d1c07e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf93c36a-2861-4114-99cd-eb67a24de844}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5428d940-e799-415d-90a6-098221d1c07e}, !- Handle
  Curve Exponent 9,                       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {bf93c36a-2861-4114-99cd-eb67a24de844}, !- Handle
  Curve Cubic 9,                          !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ca7ff562-f4e6-4f41-ac7a-1439b3d022c8}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 11, !- Name
  {b8a12987-978d-4e32-ab92-88b52740d6b5}, !- Water Inlet Node Name
  {11ee195c-2853-4703-b91b-78f8254ec808}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {61b086bb-60cf-4421-b89d-5aba2d2ebb89}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 9, !- Name
  {dff1fa8f-50ed-4bbb-bf2a-01ab37635ce8}, !- Water Inlet Node Name
  {acf62dd8-cb7b-44ea-baef-20b0f1ecd99e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {e557312d-0a1c-4bba-9ee8-998c215dcaf1}, !- Handle
  Coil Heating Electric 9,                !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {9282e483-5689-4b22-a401-2e6e78440d3c}, !- Handle
  Node 27,                                !- Name
  {95d0634b-ee25-438e-879a-11a0bd66135a}, !- Inlet Port
  {596997fc-c381-48a2-9427-4903ea52d469}; !- Outlet Port

OS:Connection,
  {95d0634b-ee25-438e-879a-11a0bd66135a}, !- Handle
  Connection 43,                          !- Name
  {12a604ff-95b7-41af-9596-b6d2feecf9e0}, !- Source Object
  3,                                      !- Outlet Port
  {9282e483-5689-4b22-a401-2e6e78440d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596997fc-c381-48a2-9427-4903ea52d469}, !- Handle
  Connection 44,                          !- Name
  {9282e483-5689-4b22-a401-2e6e78440d3c}, !- Source Object
  3,                                      !- Outlet Port
  {88be5c24-2e44-48c6-ba78-6ae4b0c3eaeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5999a6c8-9b23-4733-a420-1c0509e4a73d}, !- Handle
  Node 28,                                !- Name
  {00c375de-92e7-4ebe-9ecd-c2d04a4d5169}, !- Inlet Port
  {bad9f8f7-e3fc-4f08-8877-afcb40c3eb84}; !- Outlet Port

OS:Connection,
  {bad9f8f7-e3fc-4f08-8877-afcb40c3eb84}, !- Handle
  Connection 45,                          !- Name
  {5999a6c8-9b23-4733-a420-1c0509e4a73d}, !- Source Object
  3,                                      !- Outlet Port
  {c309e721-50b9-4b46-83f4-0d8de5751ddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00c375de-92e7-4ebe-9ecd-c2d04a4d5169}, !- Handle
  Connection 46,                          !- Name
  {88be5c24-2e44-48c6-ba78-6ae4b0c3eaeb}, !- Source Object
  4,                                      !- Outlet Port
  {5999a6c8-9b23-4733-a420-1c0509e4a73d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:WaterToAirHeatPump,
  {64679d20-c1f0-4b70-bd46-c7d6b2333dd6}, !- Handle
  Water To Air HP w Elec Supplemental Coil 9, !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  {027e7238-5c5c-4f97-8845-c91fc5cc0f63}, !- Air Inlet Node Name
  {d01f52d0-9092-4af3-8918-22395a3a03bd}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {80aceb5b-45ff-4131-9f6e-628a50eb1b39}, !- Supply Air Fan Name
  {814e2734-18b4-4697-ad8c-bcc1f5c15010}, !- Heating Coil Name
  {0de44475-6105-45a3-abb6-f074ab66ef4b}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {05c4e5f5-493e-4a66-95bb-a08b9f8d15ea}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Fan:OnOff,
  {80aceb5b-45ff-4131-9f6e-628a50eb1b39}, !- Handle
  Fan On Off 10,                          !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {652c40ed-c27d-4d52-9386-6cc575a25da1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01d26e03-df42-4ba3-9c9b-861986de19e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {652c40ed-c27d-4d52-9386-6cc575a25da1}, !- Handle
  Curve Exponent 10,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.01,                                   !- Minimum Curve Output {BasedOnField A3}
  1.5;                                    !- Maximum Curve Output {BasedOnField A3}

OS:Curve:Cubic,
  {01d26e03-df42-4ba3-9c9b-861986de19e0}, !- Handle
  Curve Cubic 10,                         !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  0.3,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {814e2734-18b4-4697-ad8c-bcc1f5c15010}, !- Handle
  Coil Heating Water To Air Heat Pump Equation Fit 12, !- Name
  {56e5ff25-dfc2-4d6a-9de8-d7c51b996f12}, !- Water Inlet Node Name
  {fc48aca6-95d3-45ad-b2d7-8d40479fa86f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  -5.50102734,                            !- Heating Capacity Coefficient 1
  -0.96688754,                            !- Heating Capacity Coefficient 2
  7.70755007,                             !- Heating Capacity Coefficient 3
  0.031928881,                            !- Heating Capacity Coefficient 4
  0.028112522,                            !- Heating Capacity Coefficient 5
  -7.47517858,                            !- Heating Power Consumption Coefficient 1
  6.40876653,                             !- Heating Power Consumption Coefficient 2
  1.99711665,                             !- Heating Power Consumption Coefficient 3
  -0.050682973,                           !- Heating Power Consumption Coefficient 4
  0.011385145;                            !- Heating Power Consumption Coefficient 5

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0de44475-6105-45a3-abb6-f074ab66ef4b}, !- Handle
  Coil Cooling Water To Air Heat Pump Equation Fit 10, !- Name
  {094c19a5-e0f0-44d0-8f13-2ba9bcc21e0b}, !- Water Inlet Node Name
  {6c1a2e00-5db0-4f6d-9c97-df0ea090e8a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3,                                      !- Rated Cooling Coefficient of Performance {W/W}
  -0.68126221,                            !- Total Cooling Capacity Coefficient 1
  1.99529297,                             !- Total Cooling Capacity Coefficient 2
  -0.93611888,                            !- Total Cooling Capacity Coefficient 3
  0.02081177,                             !- Total Cooling Capacity Coefficient 4
  0.008438868,                            !- Total Cooling Capacity Coefficient 5
  2.24209455,                             !- Sensible Cooling Capacity Coefficient 1
  7.28913391,                             !- Sensible Cooling Capacity Coefficient 2
  -9.06079896,                            !- Sensible Cooling Capacity Coefficient 3
  -0.36729404,                            !- Sensible Cooling Capacity Coefficient 4
  0.218826161,                            !- Sensible Cooling Capacity Coefficient 5
  0.00901534,                             !- Sensible Cooling Capacity Coefficient 6
  -3.20456384,                            !- Cooling Power Consumption Coefficient 1
  0.47656454,                             !- Cooling Power Consumption Coefficient 2
  3.16734236,                             !- Cooling Power Consumption Coefficient 3
  0.10244637,                             !- Cooling Power Consumption Coefficient 4
  -0.038132556,                           !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Coil:Heating:Electric,
  {05c4e5f5-493e-4a66-95bb-a08b9f8d15ea}, !- Handle
  Coil Heating Electric 10,               !- Name
  {b831b829-9928-4690-8a08-0608acadef2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {f66e0be1-f17e-47e0-8470-4a4eba7f308f}, !- Handle
  Node 29,                                !- Name
  {59e0adb1-dd3f-4fab-a44d-df326ea147a4}, !- Inlet Port
  {027e7238-5c5c-4f97-8845-c91fc5cc0f63}; !- Outlet Port

OS:Connection,
  {59e0adb1-dd3f-4fab-a44d-df326ea147a4}, !- Handle
  Connection 47,                          !- Name
  {00b0056a-5cad-4981-8913-d333c443446e}, !- Source Object
  3,                                      !- Outlet Port
  {f66e0be1-f17e-47e0-8470-4a4eba7f308f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027e7238-5c5c-4f97-8845-c91fc5cc0f63}, !- Handle
  Connection 48,                          !- Name
  {f66e0be1-f17e-47e0-8470-4a4eba7f308f}, !- Source Object
  3,                                      !- Outlet Port
  {64679d20-c1f0-4b70-bd46-c7d6b2333dd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {076d462b-633f-4506-ab71-218ad2b2a4d9}, !- Handle
  Node 30,                                !- Name
  {d01f52d0-9092-4af3-8918-22395a3a03bd}, !- Inlet Port
  {7f5909aa-e8b8-45c2-9c3a-c3b1a6b33cb3}; !- Outlet Port

OS:Connection,
  {7f5909aa-e8b8-45c2-9c3a-c3b1a6b33cb3}, !- Handle
  Connection 49,                          !- Name
  {076d462b-633f-4506-ab71-218ad2b2a4d9}, !- Source Object
  3,                                      !- Outlet Port
  {e658589c-e3d0-4682-a7d6-cbf5476864bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d01f52d0-9092-4af3-8918-22395a3a03bd}, !- Handle
  Connection 50,                          !- Name
  {64679d20-c1f0-4b70-bd46-c7d6b2333dd6}, !- Source Object
  4,                                      !- Outlet Port
  {076d462b-633f-4506-ab71-218ad2b2a4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {74f18ac2-c888-4089-b6ed-271e0837444f}, !- Handle
  Heat Pump Loop,                         !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {6fffca2a-098f-4b4e-b773-996de65731ab}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {64aedd93-ad0b-488c-9c2e-12357a94e04f}, !- Plant Side Inlet Node Name
  {b048cc27-21a7-4727-b195-8da1c4c7a3dc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {708a115f-156c-4f5a-8db7-1125438a9d21}, !- Demand Side Inlet Node Name
  {5357323f-ae2f-4cb9-8ac8-966373e78ba3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {2419c3c5-6f76-4cf5-9015-fadb1f15956e}, !- Handle
  {74f18ac2-c888-4089-b6ed-271e0837444f}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  35.0000000000001,                       !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {a372b531-f344-4fa4-9a70-052e8e86e91c}, !- Handle
  Node 31,                                !- Name
  {64aedd93-ad0b-488c-9c2e-12357a94e04f}, !- Inlet Port
  {3721a91c-2d3c-442c-bb0f-37874f297719}; !- Outlet Port

OS:Node,
  {6fffca2a-098f-4b4e-b773-996de65731ab}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {60efe2f4-b636-49e8-bfea-c84d8eba1c4e}, !- Inlet Port
  {b048cc27-21a7-4727-b195-8da1c4c7a3dc}; !- Outlet Port

OS:Connector:Mixer,
  {2da3c3c2-e2d8-480f-905a-28eede7c828c}, !- Handle
  Connector Mixer 1,                      !- Name
  {292b0ca1-2de5-4629-9f84-0ca0ee0162c8}, !- Outlet Branch Name
  {b09131cc-a17e-4352-a1b6-bd7546500776}, !- Inlet Branch Name 1
  {0fed0aad-5f3d-4560-bcf3-8250b1745ba2}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {cef0afe8-f77f-474f-92e7-7f3ffb7b8b83}, !- Handle
  Connector Splitter 1,                   !- Name
  {88355121-3e88-45d7-9275-952a81bbb497}, !- Inlet Branch Name
  {241b4d80-981d-4a48-a561-199cb0d3cf9d}, !- Outlet Branch Name 1
  {2886a7ea-974c-4894-b068-a13aa2b91adf}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {64aedd93-ad0b-488c-9c2e-12357a94e04f}, !- Handle
  Connection 51,                          !- Name
  {74f18ac2-c888-4089-b6ed-271e0837444f}, !- Source Object
  11,                                     !- Outlet Port
  {a372b531-f344-4fa4-9a70-052e8e86e91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b048cc27-21a7-4727-b195-8da1c4c7a3dc}, !- Handle
  Connection 56,                          !- Name
  {6fffca2a-098f-4b4e-b773-996de65731ab}, !- Source Object
  3,                                      !- Outlet Port
  {74f18ac2-c888-4089-b6ed-271e0837444f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01c56b8d-d414-4779-a168-c221ff05e2ad}, !- Handle
  Node 34,                                !- Name
  {708a115f-156c-4f5a-8db7-1125438a9d21}, !- Inlet Port
  {23bf6960-6b44-40ca-b95d-e7cd040d51f9}; !- Outlet Port

OS:Node,
  {adb01e50-3469-44fd-88e1-7b5ef267eb74}, !- Handle
  Node 35,                                !- Name
  {65080c51-22cd-49b8-8582-c982d848f3e1}, !- Inlet Port
  {5357323f-ae2f-4cb9-8ac8-966373e78ba3}; !- Outlet Port

OS:Node,
  {94fc2c46-cfb3-4d37-abd6-9b064a98efbd}, !- Handle
  Node 36,                                !- Name
  {7273314b-615f-4ac4-a391-9cb16ef96b71}, !- Inlet Port
  {7f607118-f0e1-472e-8bb1-669c86f68063}; !- Outlet Port

OS:Connector:Mixer,
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Handle
  Connector Mixer 2,                      !- Name
  {37fe02fb-d13e-44c8-9853-b5eff638896b}, !- Outlet Branch Name
  {97e42294-24c3-4c2c-943d-bae14990f629}, !- Inlet Branch Name 1
  {14bf287c-c98a-4dbb-9413-e5525e35456f}, !- Inlet Branch Name 2
  {b042f2a7-3f9f-45d6-b586-7f472cf33ad7}, !- Inlet Branch Name 3
  {2a65f3c2-2590-4247-b9f7-4ed628dc8049}, !- Inlet Branch Name 4
  {a674840c-5432-46fd-a92a-a91e5dc990f0}, !- Inlet Branch Name 5
  {a3ec05db-de75-42a8-8904-bb19a3e282f0}, !- Inlet Branch Name 6
  {ad96e618-f7b4-4dbe-a809-e55c875317e8}, !- Inlet Branch Name 7
  {a744f1f0-ac8c-40ac-a4d8-21d07fcc1496}, !- Inlet Branch Name 8
  {82a5c806-5302-444c-bdc3-0f6fd2e86246}, !- Inlet Branch Name 9
  {39028a79-cbb2-4e8d-8aa7-e72a02ee449d}, !- Inlet Branch Name 10
  {6415eaa4-88de-4218-8144-9b6ace7b9169}, !- Inlet Branch Name 11
  {4a075576-96f1-4257-a693-4aff8b91666b}, !- Inlet Branch Name 12
  {30206782-d7de-4859-bf95-846baca32b08}, !- Inlet Branch Name 13
  {3b7f3478-d360-44f6-b3ad-204534b46979}, !- Inlet Branch Name 14
  {3cebe01d-6011-46aa-8f5d-d3ddf8a1b735}, !- Inlet Branch Name 15
  {ab143ea8-35f5-43fc-8359-8fc5b81e6388}, !- Inlet Branch Name 16
  {58617cd5-19dc-4780-a931-cf904699004a}, !- Inlet Branch Name 17
  {4d7a0b04-50ee-4bc2-8d08-127493b1efac}, !- Inlet Branch Name 18
  {de542405-b36f-47ba-a885-09878d398ff4}, !- Inlet Branch Name 19
  {fd8ab125-f315-4c36-85cd-0cb7e3fe6709}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Handle
  Connector Splitter 2,                   !- Name
  {91760677-0673-4f44-9d15-3473dd94a0c8}, !- Inlet Branch Name
  {7273314b-615f-4ac4-a391-9cb16ef96b71}, !- Outlet Branch Name 1
  {33f89e14-fd47-4f20-9f93-d5d8e7bf1b43}, !- Outlet Branch Name 2
  {fa32572f-d977-4f8c-9c23-a85e854aa599}, !- Outlet Branch Name 3
  {45ee36c8-d50e-4e6a-8868-b2b26f7eded4}, !- Outlet Branch Name 4
  {767f296b-3b6f-4410-8d0e-a27dca762ebc}, !- Outlet Branch Name 5
  {4aa8309b-c8c8-4f65-b677-f055aad359f6}, !- Outlet Branch Name 6
  {008d17e9-6440-44b8-987c-fe61120e17a1}, !- Outlet Branch Name 7
  {556ddfba-5cde-40f1-af36-6a8de590e7d8}, !- Outlet Branch Name 8
  {f14426c1-496c-4d97-b28d-29f38bb7331b}, !- Outlet Branch Name 9
  {67f4011a-8df3-44cd-aa34-ecc04cdf2a8c}, !- Outlet Branch Name 10
  {e9d2fe80-b2b4-4417-8d6a-b094a06e5fc7}, !- Outlet Branch Name 11
  {3638f853-2e98-4e49-b385-16b4d4280b54}, !- Outlet Branch Name 12
  {aa76d366-abf9-4ad9-8827-70878ecb0277}, !- Outlet Branch Name 13
  {cf3f8836-24d9-491c-8aee-0700ba520a8d}, !- Outlet Branch Name 14
  {ccf6f540-3850-45cd-91dc-93a20a92f652}, !- Outlet Branch Name 15
  {87d46903-ed4b-476a-87ca-ca2ea3d36516}, !- Outlet Branch Name 16
  {389a3973-4e1d-4f7a-a5af-a8dcf9ebd856}, !- Outlet Branch Name 17
  {b33d1b09-818b-4e0c-b42e-5d607341f559}, !- Outlet Branch Name 18
  {6c69c9a2-f814-478b-bd75-c4322e2ed0d3}, !- Outlet Branch Name 19
  {01597b3a-0c1c-4e46-b7b0-1b85b77393b1}; !- Outlet Branch Name 20

OS:Connection,
  {708a115f-156c-4f5a-8db7-1125438a9d21}, !- Handle
  Connection 57,                          !- Name
  {74f18ac2-c888-4089-b6ed-271e0837444f}, !- Source Object
  14,                                     !- Outlet Port
  {01c56b8d-d414-4779-a168-c221ff05e2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7273314b-615f-4ac4-a391-9cb16ef96b71}, !- Handle
  Connection 59,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  3,                                      !- Outlet Port
  {94fc2c46-cfb3-4d37-abd6-9b064a98efbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5357323f-ae2f-4cb9-8ac8-966373e78ba3}, !- Handle
  Connection 62,                          !- Name
  {adb01e50-3469-44fd-88e1-7b5ef267eb74}, !- Source Object
  3,                                      !- Outlet Port
  {74f18ac2-c888-4089-b6ed-271e0837444f}, !- Target Object
  15;                                     !- Inlet Port

OS:DistrictCooling,
  {0fddedd6-30b3-4f79-9733-6474a886c9f7}, ! Handle
  District Cooling,                       ! Name
  {7322db67-41ed-465f-934e-ef1a31a843e6}, ! Chilled Water Inlet Node Name
  {bb6c054e-9231-4fa7-addb-69512136b4ac}, ! Chilled Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {1a7aa7fc-9755-460e-acd2-a1fcae8ac15b}, !- Handle
  Node 38,                                !- Name
  {241b4d80-981d-4a48-a561-199cb0d3cf9d}, !- Inlet Port
  {7322db67-41ed-465f-934e-ef1a31a843e6}; !- Outlet Port

OS:Node,
  {d22b535b-b894-491f-b7a9-8c21cd18bbad}, !- Handle
  Node 39,                                !- Name
  {bb6c054e-9231-4fa7-addb-69512136b4ac}, !- Inlet Port
  {d0fbf1af-459a-4b03-b143-8f927b77f0e7}; !- Outlet Port

OS:Connection,
  {7322db67-41ed-465f-934e-ef1a31a843e6}, !- Handle
  Connection 66,                          !- Name
  {1a7aa7fc-9755-460e-acd2-a1fcae8ac15b}, !- Source Object
  3,                                      !- Outlet Port
  {0fddedd6-30b3-4f79-9733-6474a886c9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6c054e-9231-4fa7-addb-69512136b4ac}, !- Handle
  Connection 67,                          !- Name
  {0fddedd6-30b3-4f79-9733-6474a886c9f7}, !- Source Object
  3,                                      !- Outlet Port
  {d22b535b-b894-491f-b7a9-8c21cd18bbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08d2907f-d641-454b-84b7-66c0dbb4a536}, ! Handle
  OS:Pipe:Adiabatic 3,                    ! Name
  {5a0c4062-9b2c-4b7f-9a34-92871ec60e03}, ! Inlet Node Name
  {60efe2f4-b636-49e8-bfea-c84d8eba1c4e}; ! Outlet Node Name

OS:Node,
  {3c13d40b-edb0-4bbf-a92d-7174d61819e1}, !- Handle
  Node 43,                                !- Name
  {292b0ca1-2de5-4629-9f84-0ca0ee0162c8}, !- Inlet Port
  {5a0c4062-9b2c-4b7f-9a34-92871ec60e03}; !- Outlet Port

OS:Connection,
  {292b0ca1-2de5-4629-9f84-0ca0ee0162c8}, !- Handle
  Connection 55,                          !- Name
  {2da3c3c2-e2d8-480f-905a-28eede7c828c}, !- Source Object
  2,                                      !- Outlet Port
  {3c13d40b-edb0-4bbf-a92d-7174d61819e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0c4062-9b2c-4b7f-9a34-92871ec60e03}, !- Handle
  Connection 75,                          !- Name
  {3c13d40b-edb0-4bbf-a92d-7174d61819e1}, !- Source Object
  3,                                      !- Outlet Port
  {08d2907f-d641-454b-84b7-66c0dbb4a536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60efe2f4-b636-49e8-bfea-c84d8eba1c4e}, !- Handle
  Connection 76,                          !- Name
  {08d2907f-d641-454b-84b7-66c0dbb4a536}, !- Source Object
  3,                                      !- Outlet Port
  {6fffca2a-098f-4b4e-b773-996de65731ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6f9a852-eae9-4cfb-a9bf-b3d5bc958bf5}, ! Handle
  OS:Pipe:Adiabatic 4,                    ! Name
  {6935092e-59e0-4ff3-8302-44fdd245d626}, ! Inlet Node Name
  {65080c51-22cd-49b8-8582-c982d848f3e1}; ! Outlet Node Name

OS:Node,
  {d0861913-456e-4bf1-b8fc-90e6dbf2f818}, !- Handle
  Node 42,                                !- Name
  {37fe02fb-d13e-44c8-9853-b5eff638896b}, !- Inlet Port
  {6935092e-59e0-4ff3-8302-44fdd245d626}; !- Outlet Port

OS:Connection,
  {37fe02fb-d13e-44c8-9853-b5eff638896b}, !- Handle
  Connection 61,                          !- Name
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Source Object
  2,                                      !- Outlet Port
  {d0861913-456e-4bf1-b8fc-90e6dbf2f818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6935092e-59e0-4ff3-8302-44fdd245d626}, !- Handle
  Connection 73,                          !- Name
  {d0861913-456e-4bf1-b8fc-90e6dbf2f818}, !- Source Object
  3,                                      !- Outlet Port
  {a6f9a852-eae9-4cfb-a9bf-b3d5bc958bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65080c51-22cd-49b8-8582-c982d848f3e1}, !- Handle
  Connection 74,                          !- Name
  {a6f9a852-eae9-4cfb-a9bf-b3d5bc958bf5}, !- Source Object
  3,                                      !- Outlet Port
  {adb01e50-3469-44fd-88e1-7b5ef267eb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a674b772-9066-4c11-9e30-064084732429}, ! Handle
  OS:Pipe:Adiabatic 5,                    ! Name
  {23bf6960-6b44-40ca-b95d-e7cd040d51f9}, ! Inlet Node Name
  {75698177-565d-4a84-9440-a374eba4e71f}; ! Outlet Node Name

OS:Node,
  {36cf3ce3-e601-40be-a116-76177ce66cd7}, !- Handle
  Node 44,                                !- Name
  {75698177-565d-4a84-9440-a374eba4e71f}, !- Inlet Port
  {91760677-0673-4f44-9d15-3473dd94a0c8}; !- Outlet Port

OS:Connection,
  {23bf6960-6b44-40ca-b95d-e7cd040d51f9}, !- Handle
  Connection 58,                          !- Name
  {01c56b8d-d414-4779-a168-c221ff05e2ad}, !- Source Object
  3,                                      !- Outlet Port
  {a674b772-9066-4c11-9e30-064084732429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75698177-565d-4a84-9440-a374eba4e71f}, !- Handle
  Connection 77,                          !- Name
  {a674b772-9066-4c11-9e30-064084732429}, !- Source Object
  3,                                      !- Outlet Port
  {36cf3ce3-e601-40be-a116-76177ce66cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91760677-0673-4f44-9d15-3473dd94a0c8}, !- Handle
  Connection 78,                          !- Name
  {36cf3ce3-e601-40be-a116-76177ce66cd7}, !- Source Object
  3,                                      !- Outlet Port
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {876c2cc9-d965-4950-a1f3-30140fa68837}, ! Handle
  Variable Speed Pump,                    ! Name
  {3721a91c-2d3c-442c-bb0f-37874f297719}, ! Inlet Node Name
  {bbff9d07-a214-446d-b8f8-51d852431e4d}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {ff62c6e8-884d-4196-9bb1-b17d4cbf2ce4}, !- Handle
  Node 45,                                !- Name
  {bbff9d07-a214-446d-b8f8-51d852431e4d}, !- Inlet Port
  {88355121-3e88-45d7-9275-952a81bbb497}; !- Outlet Port

OS:Connection,
  {3721a91c-2d3c-442c-bb0f-37874f297719}, !- Handle
  Connection 52,                          !- Name
  {a372b531-f344-4fa4-9a70-052e8e86e91c}, !- Source Object
  3,                                      !- Outlet Port
  {876c2cc9-d965-4950-a1f3-30140fa68837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbff9d07-a214-446d-b8f8-51d852431e4d}, !- Handle
  Connection 79,                          !- Name
  {876c2cc9-d965-4950-a1f3-30140fa68837}, !- Source Object
  3,                                      !- Outlet Port
  {ff62c6e8-884d-4196-9bb1-b17d4cbf2ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88355121-3e88-45d7-9275-952a81bbb497}, !- Handle
  Connection 80,                          !- Name
  {ff62c6e8-884d-4196-9bb1-b17d4cbf2ce4}, !- Source Object
  3,                                      !- Outlet Port
  {cef0afe8-f77f-474f-92e7-7f3ffb7b8b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {213780d4-dc8f-4e73-b4ba-0f497a9094a0}, !- Handle
  Node 40,                                !- Name
  {bc509031-1146-4472-a0a2-68f19c79f7a1}, !- Inlet Port
  {97e42294-24c3-4c2c-943d-bae14990f629}; !- Outlet Port

OS:Connection,
  {7f607118-f0e1-472e-8bb1-669c86f68063}, !- Handle
  Connection 60,                          !- Name
  {94fc2c46-cfb3-4d37-abd6-9b064a98efbd}, !- Source Object
  3,                                      !- Outlet Port
  {6bc1e456-fdaa-4f40-a489-8418879c3c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc509031-1146-4472-a0a2-68f19c79f7a1}, !- Handle
  Connection 69,                          !- Name
  {6bc1e456-fdaa-4f40-a489-8418879c3c5c}, !- Source Object
  3,                                      !- Outlet Port
  {213780d4-dc8f-4e73-b4ba-0f497a9094a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e42294-24c3-4c2c-943d-bae14990f629}, !- Handle
  Connection 70,                          !- Name
  {213780d4-dc8f-4e73-b4ba-0f497a9094a0}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5274a914-48d2-46e7-925a-4979e7010b89}, !- Handle
  Node 41,                                !- Name
  {33f89e14-fd47-4f20-9f93-d5d8e7bf1b43}, !- Inlet Port
  {09caae71-5bef-4554-b744-4b26cac7708d}; !- Outlet Port

OS:Connection,
  {33f89e14-fd47-4f20-9f93-d5d8e7bf1b43}, !- Handle
  Connection 71,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  4,                                      !- Outlet Port
  {5274a914-48d2-46e7-925a-4979e7010b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8b7b7ed-c039-4adb-93ff-b7cd844cf169}, !- Handle
  Node 46,                                !- Name
  {972b3990-427d-4dac-9a0c-3b8397f608f7}, !- Inlet Port
  {14bf287c-c98a-4dbb-9413-e5525e35456f}; !- Outlet Port

OS:Connection,
  {09caae71-5bef-4554-b744-4b26cac7708d}, !- Handle
  Connection 72,                          !- Name
  {5274a914-48d2-46e7-925a-4979e7010b89}, !- Source Object
  3,                                      !- Outlet Port
  {e1fb530a-71bb-4c61-95e8-ba0e817ebdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972b3990-427d-4dac-9a0c-3b8397f608f7}, !- Handle
  Connection 81,                          !- Name
  {e1fb530a-71bb-4c61-95e8-ba0e817ebdd3}, !- Source Object
  3,                                      !- Outlet Port
  {b8b7b7ed-c039-4adb-93ff-b7cd844cf169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14bf287c-c98a-4dbb-9413-e5525e35456f}, !- Handle
  Connection 82,                          !- Name
  {b8b7b7ed-c039-4adb-93ff-b7cd844cf169}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0a0a305b-541b-46b4-9935-b9381d090c03}, !- Handle
  Node 47,                                !- Name
  {fa32572f-d977-4f8c-9c23-a85e854aa599}, !- Inlet Port
  {48881fb7-f3d2-4184-bf36-9d54af3647c9}; !- Outlet Port

OS:Connection,
  {fa32572f-d977-4f8c-9c23-a85e854aa599}, !- Handle
  Connection 83,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  5,                                      !- Outlet Port
  {0a0a305b-541b-46b4-9935-b9381d090c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a9c8be-ac0c-4b31-9c08-930c777625a1}, !- Handle
  Node 48,                                !- Name
  {68db4446-bdbc-417d-82e5-2ea62e9a9185}, !- Inlet Port
  {b042f2a7-3f9f-45d6-b586-7f472cf33ad7}; !- Outlet Port

OS:Connection,
  {48881fb7-f3d2-4184-bf36-9d54af3647c9}, !- Handle
  Connection 84,                          !- Name
  {0a0a305b-541b-46b4-9935-b9381d090c03}, !- Source Object
  3,                                      !- Outlet Port
  {ac5e9453-0ebf-4113-af63-1eaa4a328174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68db4446-bdbc-417d-82e5-2ea62e9a9185}, !- Handle
  Connection 85,                          !- Name
  {ac5e9453-0ebf-4113-af63-1eaa4a328174}, !- Source Object
  3,                                      !- Outlet Port
  {d5a9c8be-ac0c-4b31-9c08-930c777625a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b042f2a7-3f9f-45d6-b586-7f472cf33ad7}, !- Handle
  Connection 86,                          !- Name
  {d5a9c8be-ac0c-4b31-9c08-930c777625a1}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ce5d7fd6-3384-46f9-b698-01f25a8d2837}, !- Handle
  Node 49,                                !- Name
  {45ee36c8-d50e-4e6a-8868-b2b26f7eded4}, !- Inlet Port
  {3ada3b32-7a3b-4c57-8ea1-8537d7410cea}; !- Outlet Port

OS:Connection,
  {45ee36c8-d50e-4e6a-8868-b2b26f7eded4}, !- Handle
  Connection 87,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  6,                                      !- Outlet Port
  {ce5d7fd6-3384-46f9-b698-01f25a8d2837}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c826729b-b65d-494f-99eb-273ff336cc3f}, !- Handle
  Node 50,                                !- Name
  {3f113dbb-be81-44e1-b55b-6f024a5a03d5}, !- Inlet Port
  {2a65f3c2-2590-4247-b9f7-4ed628dc8049}; !- Outlet Port

OS:Connection,
  {3ada3b32-7a3b-4c57-8ea1-8537d7410cea}, !- Handle
  Connection 88,                          !- Name
  {ce5d7fd6-3384-46f9-b698-01f25a8d2837}, !- Source Object
  3,                                      !- Outlet Port
  {d59cc383-bdae-45f0-a928-cbc43b09d7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f113dbb-be81-44e1-b55b-6f024a5a03d5}, !- Handle
  Connection 89,                          !- Name
  {d59cc383-bdae-45f0-a928-cbc43b09d7d3}, !- Source Object
  3,                                      !- Outlet Port
  {c826729b-b65d-494f-99eb-273ff336cc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a65f3c2-2590-4247-b9f7-4ed628dc8049}, !- Handle
  Connection 90,                          !- Name
  {c826729b-b65d-494f-99eb-273ff336cc3f}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75fdbc8f-97f1-400c-861e-4d590b568ae3}, !- Handle
  Node 51,                                !- Name
  {767f296b-3b6f-4410-8d0e-a27dca762ebc}, !- Inlet Port
  {399308b6-2b56-4e4e-a7d9-869d53294be3}; !- Outlet Port

OS:Connection,
  {767f296b-3b6f-4410-8d0e-a27dca762ebc}, !- Handle
  Connection 91,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  7,                                      !- Outlet Port
  {75fdbc8f-97f1-400c-861e-4d590b568ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5d0ae38-ffb9-410f-83be-3304572ab537}, !- Handle
  Node 52,                                !- Name
  {bd77f0a5-03b9-41e0-9cf3-ecaa62e3b7cc}, !- Inlet Port
  {a674840c-5432-46fd-a92a-a91e5dc990f0}; !- Outlet Port

OS:Connection,
  {399308b6-2b56-4e4e-a7d9-869d53294be3}, !- Handle
  Connection 92,                          !- Name
  {75fdbc8f-97f1-400c-861e-4d590b568ae3}, !- Source Object
  3,                                      !- Outlet Port
  {f25d3f67-0813-4fa6-a22d-c9206062def3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd77f0a5-03b9-41e0-9cf3-ecaa62e3b7cc}, !- Handle
  Connection 93,                          !- Name
  {f25d3f67-0813-4fa6-a22d-c9206062def3}, !- Source Object
  3,                                      !- Outlet Port
  {f5d0ae38-ffb9-410f-83be-3304572ab537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a674840c-5432-46fd-a92a-a91e5dc990f0}, !- Handle
  Connection 94,                          !- Name
  {f5d0ae38-ffb9-410f-83be-3304572ab537}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {52addd08-0c5a-4e4d-a239-432d1fb5385e}, !- Handle
  Node 53,                                !- Name
  {4aa8309b-c8c8-4f65-b677-f055aad359f6}, !- Inlet Port
  {e20d6449-ed21-4ff7-8652-65f81d262022}; !- Outlet Port

OS:Connection,
  {4aa8309b-c8c8-4f65-b677-f055aad359f6}, !- Handle
  Connection 95,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  8,                                      !- Outlet Port
  {52addd08-0c5a-4e4d-a239-432d1fb5385e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {411dc7e4-af7f-4c63-b31e-a2163d3207e8}, !- Handle
  Node 54,                                !- Name
  {3e2d3e2b-f9a1-4c1b-ac4e-2c477fa41e11}, !- Inlet Port
  {a3ec05db-de75-42a8-8904-bb19a3e282f0}; !- Outlet Port

OS:Connection,
  {e20d6449-ed21-4ff7-8652-65f81d262022}, !- Handle
  Connection 96,                          !- Name
  {52addd08-0c5a-4e4d-a239-432d1fb5385e}, !- Source Object
  3,                                      !- Outlet Port
  {7f3dde43-dff1-44a2-ad94-ac8a94b91559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2d3e2b-f9a1-4c1b-ac4e-2c477fa41e11}, !- Handle
  Connection 97,                          !- Name
  {7f3dde43-dff1-44a2-ad94-ac8a94b91559}, !- Source Object
  3,                                      !- Outlet Port
  {411dc7e4-af7f-4c63-b31e-a2163d3207e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ec05db-de75-42a8-8904-bb19a3e282f0}, !- Handle
  Connection 98,                          !- Name
  {411dc7e4-af7f-4c63-b31e-a2163d3207e8}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {79aec2bf-4877-4a67-a702-0e4d1d2f8f08}, !- Handle
  Node 55,                                !- Name
  {008d17e9-6440-44b8-987c-fe61120e17a1}, !- Inlet Port
  {617446d2-f91d-44de-91aa-254c7a37d9d1}; !- Outlet Port

OS:Connection,
  {008d17e9-6440-44b8-987c-fe61120e17a1}, !- Handle
  Connection 99,                          !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  9,                                      !- Outlet Port
  {79aec2bf-4877-4a67-a702-0e4d1d2f8f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92bacee9-de6f-42a4-b27f-18fb5b73006d}, !- Handle
  Node 56,                                !- Name
  {f760c7b2-af3b-47c1-9d6e-0eac5becc382}, !- Inlet Port
  {ad96e618-f7b4-4dbe-a809-e55c875317e8}; !- Outlet Port

OS:Connection,
  {617446d2-f91d-44de-91aa-254c7a37d9d1}, !- Handle
  Connection 100,                         !- Name
  {79aec2bf-4877-4a67-a702-0e4d1d2f8f08}, !- Source Object
  3,                                      !- Outlet Port
  {e67c509f-a41f-4802-9373-ee8c817fdee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f760c7b2-af3b-47c1-9d6e-0eac5becc382}, !- Handle
  Connection 101,                         !- Name
  {e67c509f-a41f-4802-9373-ee8c817fdee9}, !- Source Object
  3,                                      !- Outlet Port
  {92bacee9-de6f-42a4-b27f-18fb5b73006d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad96e618-f7b4-4dbe-a809-e55c875317e8}, !- Handle
  Connection 102,                         !- Name
  {92bacee9-de6f-42a4-b27f-18fb5b73006d}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {df7bd344-8529-4790-931c-edcd609beb36}, !- Handle
  Node 57,                                !- Name
  {556ddfba-5cde-40f1-af36-6a8de590e7d8}, !- Inlet Port
  {d043988e-c17a-49b0-bf55-a1b70270f0dd}; !- Outlet Port

OS:Connection,
  {556ddfba-5cde-40f1-af36-6a8de590e7d8}, !- Handle
  Connection 103,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  10,                                     !- Outlet Port
  {df7bd344-8529-4790-931c-edcd609beb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6de8f2ce-699d-44f4-98b5-66a6b60abc99}, !- Handle
  Node 58,                                !- Name
  {fb7ade09-4742-45f8-9940-6d4f6b26f815}, !- Inlet Port
  {a744f1f0-ac8c-40ac-a4d8-21d07fcc1496}; !- Outlet Port

OS:Connection,
  {d043988e-c17a-49b0-bf55-a1b70270f0dd}, !- Handle
  Connection 104,                         !- Name
  {df7bd344-8529-4790-931c-edcd609beb36}, !- Source Object
  3,                                      !- Outlet Port
  {0f9b8f16-5b28-4fe8-8c01-647454bf22a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7ade09-4742-45f8-9940-6d4f6b26f815}, !- Handle
  Connection 105,                         !- Name
  {0f9b8f16-5b28-4fe8-8c01-647454bf22a2}, !- Source Object
  3,                                      !- Outlet Port
  {6de8f2ce-699d-44f4-98b5-66a6b60abc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a744f1f0-ac8c-40ac-a4d8-21d07fcc1496}, !- Handle
  Connection 106,                         !- Name
  {6de8f2ce-699d-44f4-98b5-66a6b60abc99}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2bfbc6d6-2176-4775-9a9e-112190a84e53}, !- Handle
  Node 59,                                !- Name
  {f14426c1-496c-4d97-b28d-29f38bb7331b}, !- Inlet Port
  {a8e95204-ca18-4b99-9a82-3799fc6323fb}; !- Outlet Port

OS:Connection,
  {f14426c1-496c-4d97-b28d-29f38bb7331b}, !- Handle
  Connection 107,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  11,                                     !- Outlet Port
  {2bfbc6d6-2176-4775-9a9e-112190a84e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0eb0435f-9e42-43a2-a42d-408f31f4ad6d}, !- Handle
  Node 60,                                !- Name
  {2a6adfa9-4f9a-4dc8-8126-4b50b7a76410}, !- Inlet Port
  {82a5c806-5302-444c-bdc3-0f6fd2e86246}; !- Outlet Port

OS:Connection,
  {a8e95204-ca18-4b99-9a82-3799fc6323fb}, !- Handle
  Connection 108,                         !- Name
  {2bfbc6d6-2176-4775-9a9e-112190a84e53}, !- Source Object
  3,                                      !- Outlet Port
  {cb0b2cd9-f136-4780-a93a-4ab1801577d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6adfa9-4f9a-4dc8-8126-4b50b7a76410}, !- Handle
  Connection 109,                         !- Name
  {cb0b2cd9-f136-4780-a93a-4ab1801577d0}, !- Source Object
  3,                                      !- Outlet Port
  {0eb0435f-9e42-43a2-a42d-408f31f4ad6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a5c806-5302-444c-bdc3-0f6fd2e86246}, !- Handle
  Connection 110,                         !- Name
  {0eb0435f-9e42-43a2-a42d-408f31f4ad6d}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a736ce61-c73f-4911-afea-ab972236c0d5}, !- Handle
  Node 61,                                !- Name
  {67f4011a-8df3-44cd-aa34-ecc04cdf2a8c}, !- Inlet Port
  {ff3b7aa3-cef8-42a2-a5fc-75b66502ab59}; !- Outlet Port

OS:Connection,
  {67f4011a-8df3-44cd-aa34-ecc04cdf2a8c}, !- Handle
  Connection 111,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  12,                                     !- Outlet Port
  {a736ce61-c73f-4911-afea-ab972236c0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae5aff2e-c160-4aa0-b576-3bc9e46440af}, !- Handle
  Node 62,                                !- Name
  {8cdb6289-bb90-4de7-90a5-00826b77e3df}, !- Inlet Port
  {39028a79-cbb2-4e8d-8aa7-e72a02ee449d}; !- Outlet Port

OS:Connection,
  {ff3b7aa3-cef8-42a2-a5fc-75b66502ab59}, !- Handle
  Connection 112,                         !- Name
  {a736ce61-c73f-4911-afea-ab972236c0d5}, !- Source Object
  3,                                      !- Outlet Port
  {4893aa83-3fc0-4a35-ae40-bf97bd0eb5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdb6289-bb90-4de7-90a5-00826b77e3df}, !- Handle
  Connection 113,                         !- Name
  {4893aa83-3fc0-4a35-ae40-bf97bd0eb5e4}, !- Source Object
  3,                                      !- Outlet Port
  {ae5aff2e-c160-4aa0-b576-3bc9e46440af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39028a79-cbb2-4e8d-8aa7-e72a02ee449d}, !- Handle
  Connection 114,                         !- Name
  {ae5aff2e-c160-4aa0-b576-3bc9e46440af}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {307a45b9-992c-41b3-8519-8f6f691bebad}, !- Handle
  Node 63,                                !- Name
  {e9d2fe80-b2b4-4417-8d6a-b094a06e5fc7}, !- Inlet Port
  {f36c6a4f-babd-4eac-ae0c-96c750b7234c}; !- Outlet Port

OS:Connection,
  {e9d2fe80-b2b4-4417-8d6a-b094a06e5fc7}, !- Handle
  Connection 115,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  13,                                     !- Outlet Port
  {307a45b9-992c-41b3-8519-8f6f691bebad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e030f32-25c8-4f2a-bb73-c1807e123c1a}, !- Handle
  Node 64,                                !- Name
  {015b1db4-0020-45e0-ab27-21fd469aaaa4}, !- Inlet Port
  {6415eaa4-88de-4218-8144-9b6ace7b9169}; !- Outlet Port

OS:Connection,
  {f36c6a4f-babd-4eac-ae0c-96c750b7234c}, !- Handle
  Connection 116,                         !- Name
  {307a45b9-992c-41b3-8519-8f6f691bebad}, !- Source Object
  3,                                      !- Outlet Port
  {738f9462-160c-4c23-8cab-9230004741b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015b1db4-0020-45e0-ab27-21fd469aaaa4}, !- Handle
  Connection 117,                         !- Name
  {738f9462-160c-4c23-8cab-9230004741b7}, !- Source Object
  3,                                      !- Outlet Port
  {4e030f32-25c8-4f2a-bb73-c1807e123c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6415eaa4-88de-4218-8144-9b6ace7b9169}, !- Handle
  Connection 118,                         !- Name
  {4e030f32-25c8-4f2a-bb73-c1807e123c1a}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {de0607bb-98d0-4b13-858d-b718f415dfdd}, !- Handle
  Node 65,                                !- Name
  {3638f853-2e98-4e49-b385-16b4d4280b54}, !- Inlet Port
  {a0089cc5-b02b-4a0e-8d64-a9594050d036}; !- Outlet Port

OS:Connection,
  {3638f853-2e98-4e49-b385-16b4d4280b54}, !- Handle
  Connection 119,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  14,                                     !- Outlet Port
  {de0607bb-98d0-4b13-858d-b718f415dfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72313ed9-9d1e-4f2a-b5ef-9a5519da397a}, !- Handle
  Node 66,                                !- Name
  {3ab2a51e-7917-4a24-a7a4-49e98b0682b7}, !- Inlet Port
  {4a075576-96f1-4257-a693-4aff8b91666b}; !- Outlet Port

OS:Connection,
  {a0089cc5-b02b-4a0e-8d64-a9594050d036}, !- Handle
  Connection 120,                         !- Name
  {de0607bb-98d0-4b13-858d-b718f415dfdd}, !- Source Object
  3,                                      !- Outlet Port
  {5798ae8a-ec3d-4f4f-a121-63b16e4d53fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab2a51e-7917-4a24-a7a4-49e98b0682b7}, !- Handle
  Connection 121,                         !- Name
  {5798ae8a-ec3d-4f4f-a121-63b16e4d53fe}, !- Source Object
  3,                                      !- Outlet Port
  {72313ed9-9d1e-4f2a-b5ef-9a5519da397a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a075576-96f1-4257-a693-4aff8b91666b}, !- Handle
  Connection 122,                         !- Name
  {72313ed9-9d1e-4f2a-b5ef-9a5519da397a}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {28423eb5-4cf1-428b-9179-0eb075d832bd}, !- Handle
  Node 67,                                !- Name
  {aa76d366-abf9-4ad9-8827-70878ecb0277}, !- Inlet Port
  {a92a1b1c-b470-4fc9-ab06-e45960e968c7}; !- Outlet Port

OS:Connection,
  {aa76d366-abf9-4ad9-8827-70878ecb0277}, !- Handle
  Connection 123,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  15,                                     !- Outlet Port
  {28423eb5-4cf1-428b-9179-0eb075d832bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb4c1a4f-977b-43f7-9ac5-2f321ecdb410}, !- Handle
  Node 68,                                !- Name
  {68809932-ccff-4316-95df-03cf74a5289b}, !- Inlet Port
  {30206782-d7de-4859-bf95-846baca32b08}; !- Outlet Port

OS:Connection,
  {a92a1b1c-b470-4fc9-ab06-e45960e968c7}, !- Handle
  Connection 124,                         !- Name
  {28423eb5-4cf1-428b-9179-0eb075d832bd}, !- Source Object
  3,                                      !- Outlet Port
  {388ce948-6af1-44a4-896d-f8bb7fa444b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68809932-ccff-4316-95df-03cf74a5289b}, !- Handle
  Connection 125,                         !- Name
  {388ce948-6af1-44a4-896d-f8bb7fa444b2}, !- Source Object
  3,                                      !- Outlet Port
  {fb4c1a4f-977b-43f7-9ac5-2f321ecdb410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30206782-d7de-4859-bf95-846baca32b08}, !- Handle
  Connection 126,                         !- Name
  {fb4c1a4f-977b-43f7-9ac5-2f321ecdb410}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8950a892-b9f9-4fdd-9901-6fe37d208242}, !- Handle
  Node 69,                                !- Name
  {cf3f8836-24d9-491c-8aee-0700ba520a8d}, !- Inlet Port
  {5c12975e-b1ed-4f5b-b53c-2af9191ab94f}; !- Outlet Port

OS:Connection,
  {cf3f8836-24d9-491c-8aee-0700ba520a8d}, !- Handle
  Connection 127,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  16,                                     !- Outlet Port
  {8950a892-b9f9-4fdd-9901-6fe37d208242}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {408f940e-df17-45ff-b552-4a3f84c37939}, !- Handle
  Node 70,                                !- Name
  {f1ddd3f0-c6cc-4c56-a9f0-aa4f67ef2dc6}, !- Inlet Port
  {3b7f3478-d360-44f6-b3ad-204534b46979}; !- Outlet Port

OS:Connection,
  {5c12975e-b1ed-4f5b-b53c-2af9191ab94f}, !- Handle
  Connection 128,                         !- Name
  {8950a892-b9f9-4fdd-9901-6fe37d208242}, !- Source Object
  3,                                      !- Outlet Port
  {77b24bb1-d245-4258-963e-f48e9ef2daa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ddd3f0-c6cc-4c56-a9f0-aa4f67ef2dc6}, !- Handle
  Connection 129,                         !- Name
  {77b24bb1-d245-4258-963e-f48e9ef2daa3}, !- Source Object
  3,                                      !- Outlet Port
  {408f940e-df17-45ff-b552-4a3f84c37939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7f3478-d360-44f6-b3ad-204534b46979}, !- Handle
  Connection 130,                         !- Name
  {408f940e-df17-45ff-b552-4a3f84c37939}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6719dec1-64a5-4b60-9b50-cf9795be46ed}, !- Handle
  Node 71,                                !- Name
  {ccf6f540-3850-45cd-91dc-93a20a92f652}, !- Inlet Port
  {c1553ab7-6e6f-472d-a87c-b2d35ff06b96}; !- Outlet Port

OS:Connection,
  {ccf6f540-3850-45cd-91dc-93a20a92f652}, !- Handle
  Connection 131,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  17,                                     !- Outlet Port
  {6719dec1-64a5-4b60-9b50-cf9795be46ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98ecb7d3-c69f-4ae8-8b50-d93c9f46764f}, !- Handle
  Node 72,                                !- Name
  {df7d8df0-730d-4642-a5bd-954e579b57e6}, !- Inlet Port
  {3cebe01d-6011-46aa-8f5d-d3ddf8a1b735}; !- Outlet Port

OS:Connection,
  {c1553ab7-6e6f-472d-a87c-b2d35ff06b96}, !- Handle
  Connection 132,                         !- Name
  {6719dec1-64a5-4b60-9b50-cf9795be46ed}, !- Source Object
  3,                                      !- Outlet Port
  {a22b893f-8e7f-4c00-a183-943227e8dbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7d8df0-730d-4642-a5bd-954e579b57e6}, !- Handle
  Connection 133,                         !- Name
  {a22b893f-8e7f-4c00-a183-943227e8dbde}, !- Source Object
  3,                                      !- Outlet Port
  {98ecb7d3-c69f-4ae8-8b50-d93c9f46764f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cebe01d-6011-46aa-8f5d-d3ddf8a1b735}, !- Handle
  Connection 134,                         !- Name
  {98ecb7d3-c69f-4ae8-8b50-d93c9f46764f}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {a9b64ada-8b8b-42b7-88a7-714c994d3fc2}, !- Handle
  Node 73,                                !- Name
  {87d46903-ed4b-476a-87ca-ca2ea3d36516}, !- Inlet Port
  {794d6105-b66f-47d0-a4db-b30242d9a950}; !- Outlet Port

OS:Connection,
  {87d46903-ed4b-476a-87ca-ca2ea3d36516}, !- Handle
  Connection 135,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  18,                                     !- Outlet Port
  {a9b64ada-8b8b-42b7-88a7-714c994d3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3956cdec-5928-43e3-a181-41eadc9f3b93}, !- Handle
  Node 74,                                !- Name
  {03e974c1-d03c-49df-a311-f6ab58728742}, !- Inlet Port
  {ab143ea8-35f5-43fc-8359-8fc5b81e6388}; !- Outlet Port

OS:Connection,
  {794d6105-b66f-47d0-a4db-b30242d9a950}, !- Handle
  Connection 136,                         !- Name
  {a9b64ada-8b8b-42b7-88a7-714c994d3fc2}, !- Source Object
  3,                                      !- Outlet Port
  {36e723eb-68c7-4fbd-adb7-c29ebee49c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e974c1-d03c-49df-a311-f6ab58728742}, !- Handle
  Connection 137,                         !- Name
  {36e723eb-68c7-4fbd-adb7-c29ebee49c47}, !- Source Object
  3,                                      !- Outlet Port
  {3956cdec-5928-43e3-a181-41eadc9f3b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab143ea8-35f5-43fc-8359-8fc5b81e6388}, !- Handle
  Connection 138,                         !- Name
  {3956cdec-5928-43e3-a181-41eadc9f3b93}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {f251ee05-46a9-40ff-a38a-248c217e85d3}, !- Handle
  Node 75,                                !- Name
  {389a3973-4e1d-4f7a-a5af-a8dcf9ebd856}, !- Inlet Port
  {b8a12987-978d-4e32-ab92-88b52740d6b5}; !- Outlet Port

OS:Connection,
  {389a3973-4e1d-4f7a-a5af-a8dcf9ebd856}, !- Handle
  Connection 139,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  19,                                     !- Outlet Port
  {f251ee05-46a9-40ff-a38a-248c217e85d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bffcda83-ad64-4062-af24-fa8f97761247}, !- Handle
  Node 76,                                !- Name
  {11ee195c-2853-4703-b91b-78f8254ec808}, !- Inlet Port
  {58617cd5-19dc-4780-a931-cf904699004a}; !- Outlet Port

OS:Connection,
  {b8a12987-978d-4e32-ab92-88b52740d6b5}, !- Handle
  Connection 140,                         !- Name
  {f251ee05-46a9-40ff-a38a-248c217e85d3}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ff562-f4e6-4f41-ac7a-1439b3d022c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ee195c-2853-4703-b91b-78f8254ec808}, !- Handle
  Connection 141,                         !- Name
  {ca7ff562-f4e6-4f41-ac7a-1439b3d022c8}, !- Source Object
  3,                                      !- Outlet Port
  {bffcda83-ad64-4062-af24-fa8f97761247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58617cd5-19dc-4780-a931-cf904699004a}, !- Handle
  Connection 142,                         !- Name
  {bffcda83-ad64-4062-af24-fa8f97761247}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {c8ed7cde-964a-4c55-9b3c-2cf2acb8b1aa}, !- Handle
  Node 77,                                !- Name
  {b33d1b09-818b-4e0c-b42e-5d607341f559}, !- Inlet Port
  {dff1fa8f-50ed-4bbb-bf2a-01ab37635ce8}; !- Outlet Port

OS:Connection,
  {b33d1b09-818b-4e0c-b42e-5d607341f559}, !- Handle
  Connection 143,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  20,                                     !- Outlet Port
  {c8ed7cde-964a-4c55-9b3c-2cf2acb8b1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6812ede6-5701-43e8-a5f3-d0713f57a55f}, !- Handle
  Node 78,                                !- Name
  {acf62dd8-cb7b-44ea-baef-20b0f1ecd99e}, !- Inlet Port
  {4d7a0b04-50ee-4bc2-8d08-127493b1efac}; !- Outlet Port

OS:Connection,
  {dff1fa8f-50ed-4bbb-bf2a-01ab37635ce8}, !- Handle
  Connection 144,                         !- Name
  {c8ed7cde-964a-4c55-9b3c-2cf2acb8b1aa}, !- Source Object
  3,                                      !- Outlet Port
  {61b086bb-60cf-4421-b89d-5aba2d2ebb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf62dd8-cb7b-44ea-baef-20b0f1ecd99e}, !- Handle
  Connection 145,                         !- Name
  {61b086bb-60cf-4421-b89d-5aba2d2ebb89}, !- Source Object
  3,                                      !- Outlet Port
  {6812ede6-5701-43e8-a5f3-d0713f57a55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7a0b04-50ee-4bc2-8d08-127493b1efac}, !- Handle
  Connection 146,                         !- Name
  {6812ede6-5701-43e8-a5f3-d0713f57a55f}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {404dc825-456d-4a2f-9a2c-c0f9696c9325}, !- Handle
  Node 79,                                !- Name
  {6c69c9a2-f814-478b-bd75-c4322e2ed0d3}, !- Inlet Port
  {56e5ff25-dfc2-4d6a-9de8-d7c51b996f12}; !- Outlet Port

OS:Connection,
  {6c69c9a2-f814-478b-bd75-c4322e2ed0d3}, !- Handle
  Connection 147,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  21,                                     !- Outlet Port
  {404dc825-456d-4a2f-9a2c-c0f9696c9325}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd07128-d57a-4944-a680-9a6fd85d0eec}, !- Handle
  Node 80,                                !- Name
  {fc48aca6-95d3-45ad-b2d7-8d40479fa86f}, !- Inlet Port
  {de542405-b36f-47ba-a885-09878d398ff4}; !- Outlet Port

OS:Connection,
  {56e5ff25-dfc2-4d6a-9de8-d7c51b996f12}, !- Handle
  Connection 148,                         !- Name
  {404dc825-456d-4a2f-9a2c-c0f9696c9325}, !- Source Object
  3,                                      !- Outlet Port
  {814e2734-18b4-4697-ad8c-bcc1f5c15010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc48aca6-95d3-45ad-b2d7-8d40479fa86f}, !- Handle
  Connection 149,                         !- Name
  {814e2734-18b4-4697-ad8c-bcc1f5c15010}, !- Source Object
  3,                                      !- Outlet Port
  {9dd07128-d57a-4944-a680-9a6fd85d0eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de542405-b36f-47ba-a885-09878d398ff4}, !- Handle
  Connection 150,                         !- Name
  {9dd07128-d57a-4944-a680-9a6fd85d0eec}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {3680993c-aecc-4725-bfcc-16d4728ba771}, !- Handle
  Node 81,                                !- Name
  {01597b3a-0c1c-4e46-b7b0-1b85b77393b1}, !- Inlet Port
  {094c19a5-e0f0-44d0-8f13-2ba9bcc21e0b}; !- Outlet Port

OS:Connection,
  {01597b3a-0c1c-4e46-b7b0-1b85b77393b1}, !- Handle
  Connection 151,                         !- Name
  {e0888a06-cbe7-402e-b0ce-1e9dbd4c2f66}, !- Source Object
  22,                                     !- Outlet Port
  {3680993c-aecc-4725-bfcc-16d4728ba771}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca9f5821-4a34-44fd-aaec-0b8ab574495a}, !- Handle
  Node 82,                                !- Name
  {6c1a2e00-5db0-4f6d-9c97-df0ea090e8a9}, !- Inlet Port
  {fd8ab125-f315-4c36-85cd-0cb7e3fe6709}; !- Outlet Port

OS:Connection,
  {094c19a5-e0f0-44d0-8f13-2ba9bcc21e0b}, !- Handle
  Connection 152,                         !- Name
  {3680993c-aecc-4725-bfcc-16d4728ba771}, !- Source Object
  3,                                      !- Outlet Port
  {0de44475-6105-45a3-abb6-f074ab66ef4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1a2e00-5db0-4f6d-9c97-df0ea090e8a9}, !- Handle
  Connection 153,                         !- Name
  {0de44475-6105-45a3-abb6-f074ab66ef4b}, !- Source Object
  3,                                      !- Outlet Port
  {ca9f5821-4a34-44fd-aaec-0b8ab574495a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8ab125-f315-4c36-85cd-0cb7e3fe6709}, !- Handle
  Connection 154,                         !- Name
  {ca9f5821-4a34-44fd-aaec-0b8ab574495a}, !- Source Object
  3,                                      !- Outlet Port
  {6bcba7a6-4f4f-434f-9730-6913887a6617}, !- Target Object
  22;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {cb0a570d-0f6d-479e-b632-67a14f49c1d3}, ! Handle
  Hot Water Temperature,                  ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {19246233-238e-4544-bf6b-2f9222d793f8}, ! Default Day Schedule Name
  {73d665f8-a712-46ac-8b0d-b6bca3e5d126}, ! Summer Design Day Schedule Name
  {9e70129c-8440-43a3-bf7c-2561802618eb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {19246233-238e-4544-bf6b-2f9222d793f8}, ! Handle
  Hot Water Temperature Default,          ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {73d665f8-a712-46ac-8b0d-b6bca3e5d126}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {9e70129c-8440-43a3-bf7c-2561802618eb}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:LifeCycleCost:Parameters,
  {ebf32844-a944-42fa-af59-c875c36b4c38}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {d2bae3bd-9247-4a9f-a173-0997f7e945bb}; !- Handle

OS:Schedule:Ruleset,
  {806dfb56-2725-442b-93b5-5ec9f1d39e7a}, ! Handle
  Heat Pump Loop Max Temp,                ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {d501da64-6467-43ec-a73c-6af84314d66a}, ! Default Day Schedule Name
  {a097be51-bb99-475f-b593-429af084c9e9}, ! Summer Design Day Schedule Name
  {8f4260bb-f6ff-4cf4-b4e1-dcf3cdcfb7a4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d501da64-6467-43ec-a73c-6af84314d66a}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35.0000042385525;                       !- Value Until Time 1

OS:Schedule:Day,
  {a097be51-bb99-475f-b593-429af084c9e9}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35.0000042385525;                       !- Value Until Time 1

OS:Schedule:Day,
  {8f4260bb-f6ff-4cf4-b4e1-dcf3cdcfb7a4}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35.0000042385525;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {c73e965c-b2a6-45a1-bb6d-64251afbb0d7}, ! Handle
  Heat Pump Loop Min Temp,                ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {1939c276-c2ce-4ab2-b5f0-819b940ab41d}, ! Default Day Schedule Name
  {461eb15a-3b88-4865-aca9-3cf9f8700585}, ! Summer Design Day Schedule Name
  {e1c9964c-5e4b-41f6-a3bc-796b80b754ef}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1939c276-c2ce-4ab2-b5f0-819b940ab41d}, ! Handle
  Hot Water Temperature Default 1,        ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {461eb15a-3b88-4865-aca9-3cf9f8700585}, ! Handle
  Hot Water Temperature Summer Design Day 1, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {e1c9964c-5e4b-41f6-a3bc-796b80b754ef}, ! Handle
  Hot Water Temperature Winter Design Day 1, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea989f85-3941-4cfe-b135-b077513bb9d7}, ! Handle
  Ground Loop Temperature,                ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {4d47806a-22b0-4e3e-832a-f3c2a16dee03}, ! Default Day Schedule Name
  {c097754b-ec8c-4aeb-8daa-a87dfbd53e5e}, ! Summer Design Day Schedule Name
  {e0c26a3d-c5ff-45a2-a02c-4e8d8c76abdd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d47806a-22b0-4e3e-832a-f3c2a16dee03}, ! Handle
  Hot Water Temperature Default 2,        ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {c097754b-ec8c-4aeb-8daa-a87dfbd53e5e}, ! Handle
  Hot Water Temperature Summer Design Day 2, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {e0c26a3d-c5ff-45a2-a02c-4e8d8c76abdd}, ! Handle
  Hot Water Temperature Winter Design Day 2, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f33341bf-935f-4a44-8d79-b6c9272f4ddb}, ! Handle
  Chilled Water SPM,                      ! Name
  Temperature,                            ! Control Variable
  {806dfb56-2725-442b-93b5-5ec9f1d39e7a}, ! Schedule Name
  {d22b535b-b894-491f-b7a9-8c21cd18bbad}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {1179db10-9c2b-4f27-a4db-ab57bf219fae}, ! Handle
  Chilled Water Temperature,              ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {85e23c4b-ef8e-4a44-bae5-8816bc35614e}, ! Default Day Schedule Name
  {c0a3049d-9232-45c6-b719-c8ff4a973be4}, ! Summer Design Day Schedule Name
  {7c6bb881-e64f-451a-86e0-b970e71dad30}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {85e23c4b-ef8e-4a44-bae5-8816bc35614e}, ! Handle
  Chilled Water Temperature Default 1,    ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {c0a3049d-9232-45c6-b719-c8ff4a973be4}, ! Handle
  Chilled Water Temperature Summer Design Day 1, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {7c6bb881-e64f-451a-86e0-b970e71dad30}, ! Handle
  Chilled Water Temperature Winter Design Day 1, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {e9f0383a-db1e-482c-b0a0-21c297704fe3}, ! Handle
  Hot Water Temperature 1,                ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {69e61b50-4193-4eb2-823a-ef4fc7a0c491}, ! Default Day Schedule Name
  {75ff2bb5-c6ff-4cd4-a349-140b07548db7}, ! Summer Design Day Schedule Name
  {7d5d65ea-46e8-477e-b95b-e9f1f8877dc1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {69e61b50-4193-4eb2-823a-ef4fc7a0c491}, ! Handle
  Hot Water Temperature Default 3,        ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {75ff2bb5-c6ff-4cd4-a349-140b07548db7}, ! Handle
  Hot Water Temperature Summer Design Day 3, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {7d5d65ea-46e8-477e-b95b-e9f1f8877dc1}, ! Handle
  Hot Water Temperature Winter Design Day 3, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Connection,
  {241b4d80-981d-4a48-a561-199cb0d3cf9d}, !- Handle
  {526ed932-acd8-478e-9188-15cdff0bdb66}, !- Name
  {cef0afe8-f77f-474f-92e7-7f3ffb7b8b83}, !- Source Object
  3,                                      !- Outlet Port
  {1a7aa7fc-9755-460e-acd2-a1fcae8ac15b}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating,
  {351ce81a-f308-43ee-9c7e-e6c538cf5792}, ! Handle
  OS:DistrictHeating 1,                   ! Name
  {d0fbf1af-459a-4b03-b143-8f927b77f0e7}, ! Hot Water Inlet Node Name
  {4667f522-e005-48f5-bb5a-73df2d43fcb8}, ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {c98cb923-4e27-4db0-8c33-0aaf96c58d4c}, !- Handle
  Node 32,                                !- Name
  {4667f522-e005-48f5-bb5a-73df2d43fcb8}, !- Inlet Port
  {b09131cc-a17e-4352-a1b6-bd7546500776}; !- Outlet Port

OS:Connection,
  {d0fbf1af-459a-4b03-b143-8f927b77f0e7}, !- Handle
  {353e89bd-480f-4e73-ab16-5ef710506ef2}, !- Name
  {d22b535b-b894-491f-b7a9-8c21cd18bbad}, !- Source Object
  3,                                      !- Outlet Port
  {351ce81a-f308-43ee-9c7e-e6c538cf5792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4667f522-e005-48f5-bb5a-73df2d43fcb8}, !- Handle
  {cb69f135-a1e2-4ac0-9ed6-5349b9154bf6}, !- Name
  {351ce81a-f308-43ee-9c7e-e6c538cf5792}, !- Source Object
  3,                                      !- Outlet Port
  {c98cb923-4e27-4db0-8c33-0aaf96c58d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09131cc-a17e-4352-a1b6-bd7546500776}, !- Handle
  {9572f835-67f9-41ed-ad25-1fa78cbb4ac1}, !- Name
  {c98cb923-4e27-4db0-8c33-0aaf96c58d4c}, !- Source Object
  3,                                      !- Outlet Port
  {2da3c3c2-e2d8-480f-905a-28eede7c828c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {9f3fb424-9820-41e3-8a3f-fc8fbe6948f6}, ! Handle
  Chilled Water SPM 1,                    ! Name
  Temperature,                            ! Control Variable
  {c73e965c-b2a6-45a1-bb6d-64251afbb0d7}, ! Schedule Name
  {c98cb923-4e27-4db0-8c33-0aaf96c58d4c}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {60102c25-431f-47d3-b88c-57666de806f0}, ! Handle
  Chilled Water Temperature 1,            ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {f5763cba-9bf2-4b1a-bd86-1a761851af1b}, ! Default Day Schedule Name
  {d325d8be-b285-43e9-a99a-c6a473920760}, ! Summer Design Day Schedule Name
  {19ab3b64-cfa8-4c69-9739-ed59489aac3c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5763cba-9bf2-4b1a-bd86-1a761851af1b}, ! Handle
  Chilled Water Temperature Default 2,    ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {d325d8be-b285-43e9-a99a-c6a473920760}, ! Handle
  Chilled Water Temperature Summer Design Day 2, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {19ab3b64-cfa8-4c69-9739-ed59489aac3c}, ! Handle
  Chilled Water Temperature Winter Design Day 2, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:SetpointManager:Scheduled,
  {0bfa4c5c-b817-4489-a242-05ef36777e14}, ! Handle
  Chilled Water SPM 2,                    ! Name
  Temperature,                            ! Control Variable
  {806dfb56-2725-442b-93b5-5ec9f1d39e7a}, ! Schedule Name
  {6fffca2a-098f-4b4e-b773-996de65731ab}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {a74ddfb3-e196-46ab-b2bb-056f64f6cd6a}, ! Handle
  Chilled Water Temperature 2,            ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  {d6240211-b367-46e6-8923-76bec850e55e}, ! Default Day Schedule Name
  {45574cb6-6d0e-4759-af82-ba0986d4eddd}, ! Summer Design Day Schedule Name
  {3cf4fc60-4154-492a-9e4d-dc2b1f2811a3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6240211-b367-46e6-8923-76bec850e55e}, ! Handle
  Chilled Water Temperature Default 3,    ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {45574cb6-6d0e-4759-af82-ba0986d4eddd}, ! Handle
  Chilled Water Temperature Summer Design Day 3, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3cf4fc60-4154-492a-9e4d-dc2b1f2811a3}, ! Handle
  Chilled Water Temperature Winter Design Day 3, ! Name
  {c053af80-4a31-43b4-90a8-2ac45254e37c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Pipe:Adiabatic,
  {73ab6781-d177-4b91-843c-ab891d2e367f}, ! Handle
  OS:Pipe:Adiabatic 1,                    ! Name
  {eb53f28f-3180-4cd2-850a-cb278e55eecb}, ! Inlet Node Name
  {f89dc611-f66a-4b15-a909-195ba35392ba}; ! Outlet Node Name

OS:Node,
  {424e4b1e-cbd6-40c9-9e6b-10fcc0d0022a}, !- Handle
  Node 33,                                !- Name
  {2886a7ea-974c-4894-b068-a13aa2b91adf}, !- Inlet Port
  {eb53f28f-3180-4cd2-850a-cb278e55eecb}; !- Outlet Port

OS:Connection,
  {2886a7ea-974c-4894-b068-a13aa2b91adf}, !- Handle
  {07d3b918-6fd1-4e61-8ddf-d38365a743a2}, !- Name
  {cef0afe8-f77f-474f-92e7-7f3ffb7b8b83}, !- Source Object
  4,                                      !- Outlet Port
  {424e4b1e-cbd6-40c9-9e6b-10fcc0d0022a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a3bc3c2-2b79-492e-9d2c-8247e41a7a84}, !- Handle
  Node 37,                                !- Name
  {f89dc611-f66a-4b15-a909-195ba35392ba}, !- Inlet Port
  {0fed0aad-5f3d-4560-bcf3-8250b1745ba2}; !- Outlet Port

OS:Connection,
  {eb53f28f-3180-4cd2-850a-cb278e55eecb}, !- Handle
  {6ba826df-78e8-4187-b895-7f9c368fc5c8}, !- Name
  {424e4b1e-cbd6-40c9-9e6b-10fcc0d0022a}, !- Source Object
  3,                                      !- Outlet Port
  {73ab6781-d177-4b91-843c-ab891d2e367f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89dc611-f66a-4b15-a909-195ba35392ba}, !- Handle
  {cc85f288-04f9-41f3-bb98-4d2ee9a2e1cf}, !- Name
  {73ab6781-d177-4b91-843c-ab891d2e367f}, !- Source Object
  3,                                      !- Outlet Port
  {3a3bc3c2-2b79-492e-9d2c-8247e41a7a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fed0aad-5f3d-4560-bcf3-8250b1745ba2}, !- Handle
  {c72e9b4c-4a99-443f-aeb2-dad59317cee5}, !- Name
  {3a3bc3c2-2b79-492e-9d2c-8247e41a7a84}, !- Source Object
  3,                                      !- Outlet Port
  {2da3c3c2-e2d8-480f-905a-28eede7c828c}, !- Target Object
  4;                                      !- Inlet Port

