<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2004|SmallOffice RUN PERIOD 1 ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695
  2026-01-15
  13:11:14
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.01.15 13:11</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2004|SmallOffice</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2026-01-15
  13:11:14</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      255.41</td>
    <td align="right">      549.84</td>
    <td align="right">      549.84</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      255.41</td>
    <td align="right">      549.84</td>
    <td align="right">      549.84</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      585.29</td>
    <td align="right">     1259.99</td>
    <td align="right">     1259.99</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      585.29</td>
    <td align="right">     1259.99</td>
    <td align="right">     1259.99</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      464.52</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      464.52</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       98.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       65.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      148.07</td>
    <td align="right">      107.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.30</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Natural gas appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       98.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       65.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">       98.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">       65.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      141.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       72.22</td>
    <td align="right">      231.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      105.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      318.76</td>
    <td align="right">      231.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      141.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       72.22</td>
    <td align="right">      231.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      105.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      318.76</td>
    <td align="right">      231.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     148.068</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     148.068</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     148.068</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     148.068</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       21.30</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       21.30</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       21.30</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      303.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2401.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.01.15 13:11</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      268.19</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      268.19</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       40.23</td>
    <td align="right">       12.07</td>
    <td align="right">        8.05</td>
    <td align="right">       12.07</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      268.19</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      268.19</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
    <td align="right">       80.46</td>
    <td align="right">       53.64</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       40.23</td>
    <td align="right">       12.07</td>
    <td align="right">        8.05</td>
    <td align="right">       12.07</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      464.52</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      145.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      444.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       59.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      181.52</td>
    <td align="right">        1.00</td>
    <td align="right">       53.64</td>
    <td align="right">        0.00</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       99.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      304.13</td>
    <td align="right">        1.00</td>
    <td align="right">       80.46</td>
    <td align="right">        0.00</td>
    <td align="right">       12.07</td>
    <td align="right">       12.07</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       99.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      304.13</td>
    <td align="right">        1.00</td>
    <td align="right">       80.46</td>
    <td align="right">        0.00</td>
    <td align="right">       12.07</td>
    <td align="right">       12.07</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       59.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      181.52</td>
    <td align="right">        1.00</td>
    <td align="right">       53.64</td>
    <td align="right">        0.00</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1415.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      268.19</td>
    <td align="right">        0.00</td>
    <td align="right">       40.23</td>
    <td align="right">       40.23</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      464.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1415.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      268.19</td>
    <td align="right">        0.00</td>
    <td align="right">       40.23</td>
    <td align="right">       40.23</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">      145.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       59.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       99.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       99.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       59.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      464.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">      464.52</td>
    <td align="right">      464.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.52</td>
    <td align="right">      464.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUN-14:09</td>
    <td align="right">06-FEB-06:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:19</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    52186.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     6650.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1388.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    15689.52</td>
    <td align="right">    52186.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    52186.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     6650.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3150.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1388.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      106.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       56.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      207.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      154.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       49.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      468.93</td>
    <td align="right">      116.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      229.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      121.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      333.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      106.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1009.51</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      229.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      121.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      333.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      106.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1009.51</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.316622</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.173284</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.266133</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.266256</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.173365</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.316622</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.173284</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.266133</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.266256</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.173365</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.074090</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.030253</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.050689</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.050689</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.030253</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.316622</td>
    <td align="right">    0.000000</td>
    <td align="right">     5342.70</td>
    <td align="right">    11823.03</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.173284</td>
    <td align="right">    0.000000</td>
    <td align="right">     2879.14</td>
    <td align="right">     6076.96</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.266133</td>
    <td align="right">    0.000000</td>
    <td align="right">     4431.66</td>
    <td align="right">     9494.91</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.266256</td>
    <td align="right">    0.000000</td>
    <td align="right">     4435.66</td>
    <td align="right">     9498.39</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.173365</td>
    <td align="right">    0.000000</td>
    <td align="right">     2881.83</td>
    <td align="right">     6079.25</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">    0.316622</td>
    <td align="right">     5342.70</td>
    <td align="right">    0.800672</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">    0.173284</td>
    <td align="right">     2879.14</td>
    <td align="right">    0.800293</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">    0.266133</td>
    <td align="right">     4431.66</td>
    <td align="right">    0.800481</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">    0.266256</td>
    <td align="right">     4435.66</td>
    <td align="right">    0.800320</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">    0.173365</td>
    <td align="right">     2881.83</td>
    <td align="right">    0.800121</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL 39KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    11823.03</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     6076.96</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     9494.91</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     9498.39</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     6079.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.316622</td>
    <td align="right">      367.68</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.173284</td>
    <td align="right">      201.23</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.266133</td>
    <td align="right">      309.05</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.266256</td>
    <td align="right">      309.19</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.173365</td>
    <td align="right">      201.32</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000344</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">       60.16</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.133158</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 3KBTU/HR 0.82 THERM EFF</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 1 FIXEDWINDOW 1 |</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 4 FIXEDWINDOW 1 |</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 2 FIXEDWINDOW 1 |</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 4 FIXEDWINDOW 1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">90.1-2004|SmallOffice</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">39</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-8.63</td>
    <td align="right">-4.23</td>
    <td align="right">0.00</td>
    <td align="right">7.65E-015</td>
    <td align="right">-1.21E-015</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-8.63</td>
    <td align="right">8.63</td>
    <td align="right">-4.23</td>
    <td align="right">4.23</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">444.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">145.85</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">13.20</td>
    <td align="right">8.80</td>
    <td align="right">0.00</td>
    <td align="right">11.31</td>
    <td align="right">1.54E-015</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.63</td>
    <td align="right">13.20</td>
    <td align="right">-8.80</td>
    <td align="right">8.80</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">181.52</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">59.55</td>
    <td align="right">53.64</td>
    <td align="right">45.59</td>
    <td align="right">8.05</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-13.20</td>
    <td align="right">8.80</td>
    <td align="right">0.00</td>
    <td align="right">3.57E-014</td>
    <td align="right">6.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-13.20</td>
    <td align="right">13.20</td>
    <td align="right">4.23</td>
    <td align="right">8.80</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">304.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.78</td>
    <td align="right">80.46</td>
    <td align="right">68.39</td>
    <td align="right">12.07</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">13.20</td>
    <td align="right">-8.80</td>
    <td align="right">0.00</td>
    <td align="right">-3.58E-014</td>
    <td align="right">-6.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-13.20</td>
    <td align="right">13.20</td>
    <td align="right">-8.80</td>
    <td align="right">-4.23</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">304.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.78</td>
    <td align="right">80.46</td>
    <td align="right">68.39</td>
    <td align="right">12.07</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-13.20</td>
    <td align="right">-8.80</td>
    <td align="right">0.00</td>
    <td align="right">-11.31</td>
    <td align="right">-1.53E-015</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-13.20</td>
    <td align="right">-8.63</td>
    <td align="right">-8.80</td>
    <td align="right">8.80</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">181.52</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">59.55</td>
    <td align="right">53.64</td>
    <td align="right">45.59</td>
    <td align="right">8.05</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">145.85</td>
    <td align="right">8.8</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.0</td>
    <td align="right">0.0</td>
    <td align="right">6.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.0</td>
    <td align="right">0.0</td>
    <td align="right">6.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">145.85</td>
    <td align="right">8.8</td>
    <td align="right">8.8</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.8</td>
    <td align="right">0.0</td>
    <td align="right">8.8</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">8.8</td>
    <td align="right">8.8</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">641.025</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">641.025</td>
    <td align="right">115.385</td>
    <td align="right">576.9</td>
    <td align="right">115.385</td>
    <td align="right">576.923</td>
    <td align="right">641.025</td>
    <td align="right">641.025</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">1074.038</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1074.038</td>
    <td align="right">193.327</td>
    <td align="right">966.6</td>
    <td align="right">193.327</td>
    <td align="right">966.634</td>
    <td align="right">1074.038</td>
    <td align="right">1074.038</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">1074.038</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1074.038</td>
    <td align="right">193.327</td>
    <td align="right">966.6</td>
    <td align="right">193.327</td>
    <td align="right">966.634</td>
    <td align="right">1074.038</td>
    <td align="right">1074.038</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">641.025</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">641.025</td>
    <td align="right">115.385</td>
    <td align="right">576.9</td>
    <td align="right">115.385</td>
    <td align="right">576.923</td>
    <td align="right">641.025</td>
    <td align="right">641.025</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">145.85</td>
    <td align="right">8.8</td>
    <td align="right">1569.873</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1569.873</td>
    <td align="right">282.577</td>
    <td align="right">1412.9</td>
    <td align="right">282.577</td>
    <td align="right">1412.886</td>
    <td align="right">1569.873</td>
    <td align="right">1569.873</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">403.846</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">403.846</td>
    <td align="right">80.769</td>
    <td align="right">403.846</td>
    <td align="right">80.769</td>
    <td align="right">403.846</td>
    <td align="right">403.846</td>
    <td align="right">403.846</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">676.644</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">676.644</td>
    <td align="right">135.329</td>
    <td align="right">676.644</td>
    <td align="right">135.329</td>
    <td align="right">676.644</td>
    <td align="right">676.644</td>
    <td align="right">676.644</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">676.644</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">676.644</td>
    <td align="right">135.329</td>
    <td align="right">676.644</td>
    <td align="right">135.329</td>
    <td align="right">676.644</td>
    <td align="right">676.644</td>
    <td align="right">676.644</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">403.846</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">403.846</td>
    <td align="right">80.769</td>
    <td align="right">403.846</td>
    <td align="right">80.769</td>
    <td align="right">403.846</td>
    <td align="right">403.846</td>
    <td align="right">403.846</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">145.85</td>
    <td align="right">8.8</td>
    <td align="right">989.020</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">989.020</td>
    <td align="right">197.804</td>
    <td align="right">989.020</td>
    <td align="right">197.804</td>
    <td align="right">989.020</td>
    <td align="right">989.020</td>
    <td align="right">989.020</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURALGAS WATER HEATER - 3KBTU/HR 0.82 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">838.9</td>
    <td align="right">0.199</td>
    <td align="right">1.1968</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">5.499E-002</td>
    <td align="right">9.234E-004</td>
    <td align="right">4.858E-004</td>
    <td align="right">1.091</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">8.249E-002</td>
    <td align="right">8.267E-004</td>
    <td align="right">4.577E-004</td>
    <td align="right">0.976</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">99.78</td>
    <td align="right">6.0</td>
    <td align="right">8.249E-002</td>
    <td align="right">8.267E-004</td>
    <td align="right">4.577E-004</td>
    <td align="right">0.976</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">59.55</td>
    <td align="right">3.6</td>
    <td align="right">5.499E-002</td>
    <td align="right">9.234E-004</td>
    <td align="right">4.858E-004</td>
    <td align="right">1.091</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">3051.75398</td>
    <td align="right">3509.51707</td>
    <td align="right">0.27532</td>
    <td align="right">0.31662</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">33.40067</td>
    <td align="right">5.57431E-003</td>
    <td align="right">145.84597</td>
    <td align="right">8.79129</td>
    <td align="right">7.40898E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2627.82325</td>
    <td align="right">3284.77906</td>
    <td align="right">9.12604E-002</td>
    <td align="right">0.11408</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.46341E-004</td>
    <td align="right">145.84597</td>
    <td align="right">8.79129</td>
    <td align="right">7.40898E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1460.04603</td>
    <td align="right">1679.05293</td>
    <td align="right">0.13171</td>
    <td align="right">0.15146</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">34.38100</td>
    <td align="right">5.57583E-003</td>
    <td align="right">59.55321</td>
    <td align="right">3.58974</td>
    <td align="right">3.02530E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3992.54102</td>
    <td align="right">4990.67627</td>
    <td align="right">0.13863</td>
    <td align="right">0.17328</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.46341E-004</td>
    <td align="right">59.55321</td>
    <td align="right">3.58974</td>
    <td align="right">3.02530E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2396.23461</td>
    <td align="right">2755.66981</td>
    <td align="right">0.21616</td>
    <td align="right">0.24858</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">34.38100</td>
    <td align="right">5.57583E-003</td>
    <td align="right">99.78141</td>
    <td align="right">6.01461</td>
    <td align="right">5.06890E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">6131.72990</td>
    <td align="right">7664.66237</td>
    <td align="right">0.21291</td>
    <td align="right">0.26613</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.46341E-004</td>
    <td align="right">99.78141</td>
    <td align="right">6.01461</td>
    <td align="right">5.06890E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2388.87671</td>
    <td align="right">2747.20821</td>
    <td align="right">0.21550</td>
    <td align="right">0.24782</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">34.38100</td>
    <td align="right">5.57583E-003</td>
    <td align="right">99.78141</td>
    <td align="right">6.01461</td>
    <td align="right">5.06890E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">6134.55622</td>
    <td align="right">7668.19527</td>
    <td align="right">0.21300</td>
    <td align="right">0.26626</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.46341E-004</td>
    <td align="right">99.78141</td>
    <td align="right">6.01461</td>
    <td align="right">5.06890E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1455.21403</td>
    <td align="right">1673.49614</td>
    <td align="right">0.13127</td>
    <td align="right">0.15096</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">34.38100</td>
    <td align="right">5.57583E-003</td>
    <td align="right">59.55321</td>
    <td align="right">3.58974</td>
    <td align="right">3.02530E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3994.40301</td>
    <td align="right">4993.00377</td>
    <td align="right">0.13869</td>
    <td align="right">0.17337</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.46341E-004</td>
    <td align="right">59.55321</td>
    <td align="right">3.58974</td>
    <td align="right">3.02530E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4231.40</td>
    <td align="right">0.31662</td>
    <td align="right">0.31662</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6075.69</td>
    <td align="right">0.11408</td>
    <td align="right">0.11408</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1975.06</td>
    <td align="right">0.15146</td>
    <td align="right">0.15146</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6076.96</td>
    <td align="right">0.17328</td>
    <td align="right">0.17328</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3252.71</td>
    <td align="right">0.24858</td>
    <td align="right">0.24858</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9494.91</td>
    <td align="right">0.26613</td>
    <td align="right">0.26613</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3244.56</td>
    <td align="right">0.24782</td>
    <td align="right">0.24782</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9498.39</td>
    <td align="right">0.26626</td>
    <td align="right">0.26626</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1969.70</td>
    <td align="right">0.15096</td>
    <td align="right">0.15096</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6079.25</td>
    <td align="right">0.17337</td>
    <td align="right">0.17337</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.40898E-002</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5342.70012</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11823.03174</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5342.70012</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80067</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL 39KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11823.03174</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31662</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">367.67883</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.02530E-002</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2879.13934</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">6076.96086</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2879.13934</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80029</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6076.96086</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17328</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">201.22724</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.06890E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4431.65897</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9494.90838</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4431.65897</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80048</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9494.90838</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26613</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">309.04847</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.06890E-002</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4435.66023</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9498.38982</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4435.66023</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80032</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9498.38982</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26626</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">309.19092</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.02530E-002</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2881.83425</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">6079.25445</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2881.83425</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80012</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6079.25445</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17337</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">201.32108</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.86669E-006</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.44003E-004</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">60.16476</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.86669E-006</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.13316</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURALGAS WATER HEATER - 3KBTU/HR 0.82 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.86669E-006</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">5089.3</td>
    <td align="right">2.49</td>
    <td align="right">8.50</td>
    <td align="right">8.97</td>
    <td align="right">8.52</td>
    <td align="right">8.6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">2740.5</td>
    <td align="right">2.48</td>
    <td align="right">8.48</td>
    <td align="right">8.94</td>
    <td align="right">8.50</td>
    <td align="right">8.6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">4218.8</td>
    <td align="right">2.49</td>
    <td align="right">8.48</td>
    <td align="right">8.94</td>
    <td align="right">8.50</td>
    <td align="right">8.6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">4222.7</td>
    <td align="right">2.49</td>
    <td align="right">8.48</td>
    <td align="right">8.95</td>
    <td align="right">8.50</td>
    <td align="right">8.6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">2743.2</td>
    <td align="right">2.48</td>
    <td align="right">8.48</td>
    <td align="right">8.94</td>
    <td align="right">8.50</td>
    <td align="right">8.6</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">5038.3</td>
    <td align="right">2.41</td>
    <td align="right">8.21</td>
    <td align="right">8.65</td>
    <td align="right">8.45</td>
    <td align="right">8.2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">2712.6</td>
    <td align="right">2.40</td>
    <td align="right">8.18</td>
    <td align="right">8.62</td>
    <td align="right">8.43</td>
    <td align="right">8.1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">4175.9</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">8.63</td>
    <td align="right">8.43</td>
    <td align="right">8.1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">4179.8</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">8.63</td>
    <td align="right">8.43</td>
    <td align="right">8.1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">2715.2</td>
    <td align="right">2.40</td>
    <td align="right">8.19</td>
    <td align="right">8.62</td>
    <td align="right">8.43</td>
    <td align="right">8.1</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9627900737E-003</td>
    <td align="right">8.0053933870E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9380318499E-002</td>
    <td align="right">0.1554532601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3067967289E-015</td>
    <td align="right">1.8966284931E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1165861324E-002</td>
    <td align="right">4.1992860830E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8257000849E-015</td>
    <td align="right">1.6342971580E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5760776942E-002</td>
    <td align="right">1.4848591876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9106311031E-002</td>
    <td align="right">3.5321506016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5858041946E-002</td>
    <td align="right">0.1603074928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6275278249E-015</td>
    <td align="right">1.9634876532E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8377642142E-002</td>
    <td align="right">2.4697499523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1104.89</td>
    <td align="right">       42.95</td>
    <td align="right">        0.00</td>
    <td align="right">       82.64</td>
    <td align="right">       95.56</td>
    <td align="right">     1326.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     8266.67</td>
    <td align="right">      493.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8337.33</td>
    <td align="right">      422.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8565.17</td>
    <td align="right">      194.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8443.67</td>
    <td align="right">      316.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8354.83</td>
    <td align="right">      405.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8266.67</td>
    <td align="right">      194.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8565.17</td>
    <td align="right">      493.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8393.53</td>
    <td align="right">      366.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    41967.67</td>
    <td align="right">     1832.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    22032.63</td>
    <td align="right">       47.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8991.92</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    15088.34</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    15078.59</td>
    <td align="right">       27.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8980.76</td>
    <td align="right">       35.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8980.76</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    22032.63</td>
    <td align="right">       47.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    14034.45</td>
    <td align="right">       30.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    70172.23</td>
    <td align="right">      152.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     4364.17</td>
    <td align="right">       55.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4353.83</td>
    <td align="right">       66.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4390.67</td>
    <td align="right">       29.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4374.83</td>
    <td align="right">       45.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4331.33</td>
    <td align="right">       88.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4331.33</td>
    <td align="right">       29.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4390.67</td>
    <td align="right">       88.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4362.97</td>
    <td align="right">       57.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21814.83</td>
    <td align="right">      285.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     8608.67</td>
    <td align="right">      151.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8526.17</td>
    <td align="right">      233.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8622.17</td>
    <td align="right">      137.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8562.33</td>
    <td align="right">      197.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8569.67</td>
    <td align="right">      190.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8526.17</td>
    <td align="right">      137.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8622.17</td>
    <td align="right">      233.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8577.80</td>
    <td align="right">      182.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    42889.00</td>
    <td align="right">      911.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">    22069.70</td>
    <td align="right">       10.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     9005.27</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    15096.80</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">    15093.29</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     9006.82</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     9005.27</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    22069.70</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    14054.38</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    70271.88</td>
    <td align="right">       52.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     4407.50</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4388.83</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4403.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4396.33</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     4393.50</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4388.83</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4407.50</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4397.83</td>
    <td align="right">       22.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21989.17</td>
    <td align="right">      110.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      932.83</td>
    <td align="right">       11.63</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1015.83</td>
    <td align="right">       21.41</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      554.50</td>
    <td align="right">        8.99</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">      912.50</td>
    <td align="right">       11.76</td>
    <td align="right">       40.50</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.17</td>
    <td align="right">-</td>
    <td align="right">     1015.83</td>
    <td align="right">       21.41</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.03</td>
    <td align="right">-</td>
    <td align="right">      695.53</td>
    <td align="right">       10.76</td>
    <td align="right">       29.60</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.17</td>
    <td align="right">-</td>
    <td align="right">     3477.67</td>
    <td align="right">       53.79</td>
    <td align="right">      148.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">      284.88</td>
    <td align="right">     2162.36</td>
    <td align="right">      284.88</td>
    <td align="right">        7.58</td>
    <td align="right">       11.35</td>
    <td align="right">        7.56</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      381.36</td>
    <td align="right">     1210.97</td>
    <td align="right">      381.33</td>
    <td align="right">       34.45</td>
    <td align="right">       15.63</td>
    <td align="right">       34.05</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      148.60</td>
    <td align="right">      786.36</td>
    <td align="right">      148.59</td>
    <td align="right">       38.57</td>
    <td align="right">       26.68</td>
    <td align="right">       38.38</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      301.76</td>
    <td align="right">     1609.15</td>
    <td align="right">      301.75</td>
    <td align="right">       27.46</td>
    <td align="right">       20.39</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">      271.96</td>
    <td align="right">      827.35</td>
    <td align="right">      271.93</td>
    <td align="right">       33.25</td>
    <td align="right">       14.90</td>
    <td align="right">       32.84</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      148.60</td>
    <td align="right">      786.36</td>
    <td align="right">      148.59</td>
    <td align="right">        7.58</td>
    <td align="right">       11.35</td>
    <td align="right">        7.56</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      381.36</td>
    <td align="right">     2162.36</td>
    <td align="right">      381.33</td>
    <td align="right">       38.57</td>
    <td align="right">       26.68</td>
    <td align="right">       38.38</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      277.71</td>
    <td align="right">     1319.24</td>
    <td align="right">      277.70</td>
    <td align="right">       28.26</td>
    <td align="right">       17.79</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1388.56</td>
    <td align="right">     6596.20</td>
    <td align="right">     1388.49</td>
    <td align="right">      141.31</td>
    <td align="right">       88.95</td>
    <td align="right">      140.21</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      34.90</td>
    <td align="right">      17.30</td>
    <td align="right">      15.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">      20.00</td>
  </tr>
  <tr>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      27.20</td>
    <td align="right">      14.80</td>
    <td align="right">      18.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">      20.00</td>
  </tr>
  <tr>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -17.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.40</td>
    <td align="right">     230.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      11.00</td>
    <td align="right">          10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      15.00</td>
    <td align="right">          16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      88.00</td>
    <td align="right">          32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     159.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      30.00</td>
    <td align="right">          24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      11.00</td>
    <td align="right">           4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">     167.00</td>
    <td align="right">          26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      33.00</td>
    <td align="right">          24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       8.00</td>
    <td align="right">           8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">      13.00</td>
    <td align="right">          10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">      12.00</td>
    <td align="right">          22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      11.00</td>
    <td align="right">          18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.0M AREA 145.85M2</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     145.85</td>
    <td align="right">     145.85</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     145.85</td>
    <td align="right">     145.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.698</td>
    <td align="right">      0.780</td>
    <td align="right">      53.64</td>
    <td align="right">      45.59</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 17.6M AREA 59.55M2</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.374</td>
    <td align="right">      0.398</td>
    <td align="right">      59.55</td>
    <td align="right">      59.55</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      59.55</td>
    <td align="right">      59.55</td>
    <td align="right">     225.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.698</td>
    <td align="right">      0.780</td>
    <td align="right">      80.46</td>
    <td align="right">      68.39</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 26.4M AREA 99.78M2</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.335</td>
    <td align="right">      0.354</td>
    <td align="right">      99.78</td>
    <td align="right">      99.78</td>
    <td align="right">     315.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      99.78</td>
    <td align="right">      99.78</td>
    <td align="right">     135.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.698</td>
    <td align="right">      0.780</td>
    <td align="right">      80.46</td>
    <td align="right">      68.39</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 26.4M AREA 99.78M2</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.335</td>
    <td align="right">      0.354</td>
    <td align="right">      99.78</td>
    <td align="right">      99.78</td>
    <td align="right">     135.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      99.78</td>
    <td align="right">      99.78</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.698</td>
    <td align="right">      0.780</td>
    <td align="right">      53.64</td>
    <td align="right">      45.59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 17.6M AREA 59.55M2</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.374</td>
    <td align="right">      0.398</td>
    <td align="right">      59.55</td>
    <td align="right">      59.55</td>
    <td align="right">     225.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      59.55</td>
    <td align="right">      59.55</td>
    <td align="right">      45.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      25.77</td>
    <td align="right">      25.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      52.59</td>
    <td align="right">      52.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      52.59</td>
    <td align="right">      52.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      25.77</td>
    <td align="right">      25.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      25.77</td>
    <td align="right">      25.77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      52.59</td>
    <td align="right">      52.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      52.59</td>
    <td align="right">      52.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      19.71</td>
    <td align="right">      19.71</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      25.77</td>
    <td align="right">      25.77</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     291.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     119.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     199.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     199.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     119.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">U 0.57 SHGC 0.39 SIMPLE GLAZING</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.05</td>
    <td align="right">       8.05</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 0.57 SHGC 0.39 SIMPLE GLAZING</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.07</td>
    <td align="right">      12.07</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 0.57 SHGC 0.39 SIMPLE GLAZING</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.07</td>
    <td align="right">      12.07</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 0.57 SHGC 0.39 SIMPLE GLAZING</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.05</td>
    <td align="right">       8.05</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 4</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.23</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.07</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      28.16</td>
    <td align="right">      3.241</td>
    <td align="right">      0.391</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">Roof Membrane</td>
    <td align="right">TYPICAL INSULATION R-14.76</td>
    <td align="right">Metal Roof Surface</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">1IN Stucco</td>
    <td align="right">8IN CONCRETE HW RefBldg</td>
    <td align="right">TYPICAL INSULATION R-5.74</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.0M AREA 145.85M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 17.6M AREA 59.55M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 26.4M AREA 99.78M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      59.55</td>
    <td align="right">     641.03</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.93</td>
    <td align="right">     168.00</td>
    <td align="right">      69.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.41</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      99.78</td>
    <td align="right">    1074.04</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.93</td>
    <td align="right">     168.00</td>
    <td align="right">      69.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      14.10</td>
  </tr>
  <tr>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      99.78</td>
    <td align="right">    1074.04</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.93</td>
    <td align="right">     168.00</td>
    <td align="right">      69.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      14.10</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      59.55</td>
    <td align="right">     641.03</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.93</td>
    <td align="right">     168.00</td>
    <td align="right">      69.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.41</td>
  </tr>
  <tr>
    <td align="right">CORE SPACE - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">CORE SPACE - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">     145.85</td>
    <td align="right">    1569.87</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.93</td>
    <td align="right">     168.00</td>
    <td align="right">      69.93</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.61</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10.7639</td>
    <td align="right">     464.52</td>
    <td align="right">    5000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.63</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5342.70</td>
    <td align="right">    4277.75</td>
    <td align="right">    1064.95</td>
    <td align="right">       0.80</td>
    <td align="right">       2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2879.14</td>
    <td align="right">    2304.16</td>
    <td align="right">     574.98</td>
    <td align="right">       0.80</td>
    <td align="right">       2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4431.66</td>
    <td align="right">    3547.46</td>
    <td align="right">     884.20</td>
    <td align="right">       0.80</td>
    <td align="right">       2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4435.66</td>
    <td align="right">    3549.95</td>
    <td align="right">     885.71</td>
    <td align="right">       0.80</td>
    <td align="right">       2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2881.83</td>
    <td align="right">    2305.82</td>
    <td align="right">     576.02</td>
    <td align="right">       0.80</td>
    <td align="right">       2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5089.3</td>
    <td align="right">       2.49</td>
    <td align="right">       8.50</td>
    <td align="right">       8.97</td>
    <td align="right">       8.52</td>
    <td align="right">        8.6</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2740.5</td>
    <td align="right">       2.48</td>
    <td align="right">       8.48</td>
    <td align="right">       8.94</td>
    <td align="right">       8.50</td>
    <td align="right">        8.6</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4218.8</td>
    <td align="right">       2.49</td>
    <td align="right">       8.48</td>
    <td align="right">       8.94</td>
    <td align="right">       8.50</td>
    <td align="right">        8.6</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4222.7</td>
    <td align="right">       2.49</td>
    <td align="right">       8.48</td>
    <td align="right">       8.95</td>
    <td align="right">       8.50</td>
    <td align="right">        8.6</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2743.2</td>
    <td align="right">       2.48</td>
    <td align="right">       8.48</td>
    <td align="right">       8.94</td>
    <td align="right">       8.50</td>
    <td align="right">        8.6</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5038.3</td>
    <td align="right">       2.41</td>
    <td align="right">       8.21</td>
    <td align="right">       8.65</td>
    <td align="right">       8.45</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2712.6</td>
    <td align="right">       2.40</td>
    <td align="right">       8.18</td>
    <td align="right">       8.62</td>
    <td align="right">       8.43</td>
    <td align="right">        8.1</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4175.9</td>
    <td align="right">       2.40</td>
    <td align="right">       8.19</td>
    <td align="right">       8.63</td>
    <td align="right">       8.43</td>
    <td align="right">        8.1</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4179.8</td>
    <td align="right">       2.40</td>
    <td align="right">       8.19</td>
    <td align="right">       8.63</td>
    <td align="right">       8.43</td>
    <td align="right">        8.1</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2715.2</td>
    <td align="right">       2.40</td>
    <td align="right">       8.19</td>
    <td align="right">       8.62</td>
    <td align="right">       8.43</td>
    <td align="right">        8.1</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL 39KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC GAS HTG COIL 39KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11823.03</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6076.96</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9494.91</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 30KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9498.39</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6079.25</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.32</td>
    <td align="right">     367.68</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.75</td>
    <td align="right">General</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     201.23</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.27</td>
    <td align="right">General</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     309.05</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.87</td>
    <td align="right">General</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     309.19</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.87</td>
    <td align="right">General</td>
    <td align="right">DENVER.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC</td>
  </tr>
  <tr>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     201.32</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.27</td>
    <td align="right">General</td>
    <td align="right">DENVER.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29890.67</td>
    <td align="right">   0.000003</td>
    <td align="right">       0.13</td>
    <td align="right">   46450.15</td>
    <td align="right">       0.82</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 3KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">     838.94</td>
    <td align="right">       0.82</td>
    <td align="right">       0.20</td>
    <td align="right">       1.20</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE CORE SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE CORE SPACE - STORY GROUND</td>
    <td align="right">       0.11</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3284.78</td>
    <td align="right">    3509.52</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE EAST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE EAST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    4990.68</td>
    <td align="right">    1679.05</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE NORTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE NORTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    7664.66</td>
    <td align="right">    2755.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE SOUTH PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE SOUTH PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    7668.20</td>
    <td align="right">    2747.21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE WEST PERIMETER SPACE - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">ZONE WEST PERIMETER SPACE - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    4993.00</td>
    <td align="right">    1673.50</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-01-15
    13:11:14</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
