<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> -RetailStandalone-ASHRAE 169-2013-5B created: 2026-02-20 09:49:48 -0700 DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1 ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695
  2026-02-20
  09:49:50
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.02.20 09:49</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>-RetailStandalone-ASHRAE 169-2013-5B created: 2026-02-20 09:49:48 -0700</b></p>
<p>Environment: <b>DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1 ** Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2026-02-20
  09:49:50</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">RETAIL BACK_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RETAIL RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RETAIL ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RETAIL POINT_OF_SALE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">RETAIL BACK_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RETAIL RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RETAIL ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RETAIL POINT_OF_SALE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       21.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.02.20 09:49</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2315.81</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">        6.19</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9756.54</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.15</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">      9.6875</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.34</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.34</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5278</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13984.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">       83.94</td>
    <td align="right">     16.1678</td>
    <td align="right">        6.23</td>
    <td align="right">      5.2343</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13984.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">       83.94</td>
    <td align="right">     16.1678</td>
    <td align="right">        6.23</td>
    <td align="right">      5.2343</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">RETAIL BACK_SPACE</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      6.7813</td>
    <td align="right">        6.19</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">RETAIL RETAIL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2292</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">RETAIL ENTRY</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      9.6875</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2292</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">RETAIL RETAIL</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2292</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">RETAIL POINT_OF_SALE</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5278</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1678</td>
    <td align="right">        6.23</td>
    <td align="right">      5.2343</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1678</td>
    <td align="right">        6.23</td>
    <td align="right">      5.2343</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">RETAIL BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">      379.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">        6.19</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">RETAIL RETAIL</td>
    <td align="right">     1751.29</td>
    <td align="right">     1751.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">RETAIL ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6875</td>
    <td align="right">        0.00</td>
    <td align="right">      3.2292</td>
  </tr>
  <tr>
    <td align="right">RETAIL POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">      150.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.0834</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5278</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">     2293.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC DIFFUSER</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC DIFFUSER</td>
    <td align="right">        9.62</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC DIFFUSER</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC DIFFUSER</td>
    <td align="right">        1.52</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN UNIT HEATER</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN UNITHEATER FAN</td>
    <td align="right">        1.78</td>
    <td align="right">      164.94</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN UNITHEATER GAS HTG COIL</td>
    <td align="right">    51395.25</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">    67672.89</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">   346812.24</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">    42295.75</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">    50232.59</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">        2.09</td>
    <td align="right">        2.09</td>
    <td align="right">        1.00</td>
    <td align="right">    0.985898</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">        9.89</td>
    <td align="right">        9.89</td>
    <td align="right">        1.00</td>
    <td align="right">    0.972558</td>
    <td align="right">        9.89</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        2.09</td>
    <td align="right">    0.231581</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        9.89</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        1.24</td>
    <td align="right">    0.178122</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        1.52</td>
    <td align="right">    0.178122</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">        2.09</td>
    <td align="right">        2.06</td>
    <td align="right">        2.09</td>
    <td align="right">    0.000000</td>
    <td align="right">    34629.87</td>
    <td align="right">    67672.89</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">        9.89</td>
    <td align="right">        9.62</td>
    <td align="right">        9.89</td>
    <td align="right">    0.000000</td>
    <td align="right">   163656.41</td>
    <td align="right">   346812.24</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000000</td>
    <td align="right">    20596.27</td>
    <td align="right">    42295.75</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">    0.000000</td>
    <td align="right">    25201.21</td>
    <td align="right">    50232.59</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">        2.09</td>
    <td align="right">    34629.87</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.697260</td>
    <td align="right">    11542.14</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">        9.89</td>
    <td align="right">   163656.41</td>
    <td align="right">    0.859849</td>
    <td align="right">        3.30</td>
    <td align="right">    54546.68</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">        1.24</td>
    <td align="right">    20596.27</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.414699</td>
    <td align="right">     6864.74</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">        1.52</td>
    <td align="right">    25201.21</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.507418</td>
    <td align="right">     8399.56</td>
    <td align="right">    0.859849</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC FAN</td>
    <td align="right">        2.09</td>
    <td align="right">     2412.46</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">        9.89</td>
    <td align="right">    11400.99</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">        1.24</td>
    <td align="right">     1434.82</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC FAN</td>
    <td align="right">        1.52</td>
    <td align="right">     1755.62</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.002271</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.002271</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURAL GAS WATER HEATER - 40KBTU/HR</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.000019</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1 | BACK_SPACE_WALL_NORTH_DOOR2 | BACK_SPACE_WALL_NORTH_ROLLDOOR1 | BACK_SPACE_WALL_NORTH_ROLLDOOR2 | BACK_SPACE_WALL_NORTH_ROLLDOOR3 |</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1 | CORE_RETAIL_WALL_EAST_2_DOOR2 | CORE_RETAIL_WALL_EAST_2_DOOR3 |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR1 | CORE_RETAIL_WALL_WEST_2_DOOR2 | CORE_RETAIL_WALL_WEST_2_DOOR3 |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">SKYLIGHTS_R1C1 | SKYLIGHTS_R1C2 | SKYLIGHTS_R1C3 | SKYLIGHTS_R1C4 | SKYLIGHTS_R2C1 | SKYLIGHTS_R2C2 | SKYLIGHTS_R2C3 | SKYLIGHTS_R2C4 | SKYLIGHTS_R3C1 | SKYLIGHTS_R3C2 | SKYLIGHTS_R3C3 | SKYLIGHTS_R3C4 | SKYLIGHTS_R4C1 | SKYLIGHTS_R4C2 | SKYLIGHTS_R4C3 | SKYLIGHTS_R4C4 |</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.10</td>
    <td align="right">3.00</td>
    <td align="right">-1.00</td>
    <td align="right">0.80</td>
    <td align="right">-0.20</td>
    <td align="right">4.80</td>
    <td align="right">6.10</td>
    <td align="right">13.70</td>
    <td align="right">22.20</td>
    <td align="right">22.70</td>
    <td align="right">21.70</td>
    <td align="right">18.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-0.70</td>
    <td align="right">1.30</td>
    <td align="right">5.20</td>
    <td align="right">8.90</td>
    <td align="right">16.00</td>
    <td align="right">19.70</td>
    <td align="right">20.70</td>
    <td align="right">18.80</td>
    <td align="right">14.50</td>
    <td align="right">9.10</td>
    <td align="right">3.70</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4.90</td>
    <td align="right">4.60</td>
    <td align="right">5.60</td>
    <td align="right">7.00</td>
    <td align="right">10.50</td>
    <td align="right">13.20</td>
    <td align="right">14.90</td>
    <td align="right">15.40</td>
    <td align="right">14.30</td>
    <td align="right">12.10</td>
    <td align="right">9.20</td>
    <td align="right">6.70</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Denver-Aurora-Buckley AFB CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.95</td>
    <td align="right">23.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-RetailStandalone-ASHRAE 169-2013-5B created: 2026-02-20 09:49:48 -0700</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">73</td>
    <td align="right">32</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">38.77</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">35.27</td>
    <td align="right">42.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2315.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">379.89</td>
    <td align="right">416.17</td>
    <td align="right">375.11</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">17.40</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">3.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">9756.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1600.48</td>
    <td align="right">356.86</td>
    <td align="right">345.15</td>
    <td align="right">23.78</td>
    <td align="right">11</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">0.0</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">1.50</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.14</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">73.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.00</td>
    <td align="right">24.38</td>
    <td align="right">16.55</td>
    <td align="right">7.83</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.70</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.14</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.75</td>
    <td align="right">38.05</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.57</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.75</td>
    <td align="right">38.05</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">6.781</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.854</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.313</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">9.688</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.917</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">3.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.313</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">18.083</td>
    <td align="right">21.528</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">39.611</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE RETAIL BACK_SPACE PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">61.3</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">61.3</td>
    <td align="right">0.0</td>
    <td align="right">49.1</td>
    <td align="right">0.0</td>
    <td align="right">49.1</td>
    <td align="right">61.3</td>
    <td align="right">61.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">258.4</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">258.4</td>
    <td align="right">0.0</td>
    <td align="right">206.7</td>
    <td align="right">0.0</td>
    <td align="right">206.7</td>
    <td align="right">258.4</td>
    <td align="right">258.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL RETAIL RETAIL PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">24.3</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.3</td>
    <td align="right">0.0</td>
    <td align="right">19.5</td>
    <td align="right">0.0</td>
    <td align="right">19.5</td>
    <td align="right">24.3</td>
    <td align="right">24.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">POINT_OF_SALE RETAIL POINT_OF_SALE PEOPLE</td>
    <td align="right">RETAILSTANDALONE BLDG_OCC_SCH_2010</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">24.3</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RETAILSTANDALONE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">24.3</td>
    <td align="right">0.0</td>
    <td align="right">19.5</td>
    <td align="right">0.0</td>
    <td align="right">19.5</td>
    <td align="right">24.3</td>
    <td align="right">24.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE RETAIL BACK_SPACE LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_BACK_SCH</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">2576.134</td>
    <td align="right">6.781</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2576.134</td>
    <td align="right">128.807</td>
    <td align="right">2318.5</td>
    <td align="right">128.807</td>
    <td align="right">2318.521</td>
    <td align="right">2576.134</td>
    <td align="right">2576.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">28942.124</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28942.124</td>
    <td align="right">1447.106</td>
    <td align="right">26047.9</td>
    <td align="right">1447.106</td>
    <td align="right">26047.911</td>
    <td align="right">28942.124</td>
    <td align="right">28942.124</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL RETAIL RETAIL LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">2727.153</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2727.153</td>
    <td align="right">136.358</td>
    <td align="right">2454.4</td>
    <td align="right">136.358</td>
    <td align="right">2454.438</td>
    <td align="right">2727.153</td>
    <td align="right">2727.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_ENTRY RETAIL ENTRY LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_ENTRY_SCH</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">116.250</td>
    <td align="right">9.688</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
    <td align="right">5.813</td>
    <td align="right">104.6</td>
    <td align="right">5.813</td>
    <td align="right">104.625</td>
    <td align="right">116.250</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE RETAIL POINT_OF_SALE LIGHTS</td>
    <td align="right">RETAILSTANDALONE BLDG_LIGHT_SCH</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">2727.153</td>
    <td align="right">18.083</td>
    <td align="right">112.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2727.153</td>
    <td align="right">136.358</td>
    <td align="right">2454.4</td>
    <td align="right">136.358</td>
    <td align="right">2454.438</td>
    <td align="right">2727.153</td>
    <td align="right">2727.153</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE RETAIL BACK_SPACE ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">3066.826</td>
    <td align="right">8.073</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3066.826</td>
    <td align="right">613.365</td>
    <td align="right">2760.144</td>
    <td align="right">460.024</td>
    <td align="right">2760.144</td>
    <td align="right">3066.826</td>
    <td align="right">3066.826</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">5168.236</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">5168.236</td>
    <td align="right">1033.647</td>
    <td align="right">4651.413</td>
    <td align="right">775.235</td>
    <td align="right">4651.413</td>
    <td align="right">5168.236</td>
    <td align="right">5168.236</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_RETAIL RETAIL RETAIL ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">486.992</td>
    <td align="right">3.229</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">486.992</td>
    <td align="right">97.398</td>
    <td align="right">438.292</td>
    <td align="right">73.049</td>
    <td align="right">438.292</td>
    <td align="right">486.992</td>
    <td align="right">486.992</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_ENTRY RETAIL ENTRY ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">38.750</td>
    <td align="right">3.229</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">38.750</td>
    <td align="right">7.750</td>
    <td align="right">34.875</td>
    <td align="right">5.813</td>
    <td align="right">34.875</td>
    <td align="right">38.750</td>
    <td align="right">38.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE RETAIL POINT_OF_SALE ELEC EQUIP</td>
    <td align="right">RETAILSTANDALONE BLDG_EQUIP_SCH</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">3246.611</td>
    <td align="right">21.528</td>
    <td align="right">133.333</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3246.611</td>
    <td align="right">649.322</td>
    <td align="right">2921.950</td>
    <td align="right">486.992</td>
    <td align="right">2921.950</td>
    <td align="right">3246.611</td>
    <td align="right">3246.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURAL GAS WATER HEATER - 40KBTU/HR</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">0.710</td>
    <td align="right">0.2149</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input Object</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE HVAC OFF INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">0.477</td>
    <td align="right">1.257E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.742</td>
    <td align="right">0.000</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">4.930E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE HVAC ON INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">0.477</td>
    <td align="right">1.257E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.742</td>
    <td align="right">-4.410E-002</td>
    <td align="right">6.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.760E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_RETAIL HVAC OFF INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">1.123</td>
    <td align="right">7.017E-004</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.414</td>
    <td align="right">0.000</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">4.930E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_RETAIL HVAC ON INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">1.123</td>
    <td align="right">7.017E-004</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.414</td>
    <td align="right">-4.410E-002</td>
    <td align="right">6.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.760E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ENTRY DOOR INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">RETAILSTANDALONE INFIL_DOOR_OPENING_SCH_2013</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">0.937</td>
    <td align="right">7.811E-002</td>
    <td align="right">2.576E-002</td>
    <td align="right">46.126</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FRONT_ENTRY HVAC OFF INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">2.075E-002</td>
    <td align="right">1.729E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">1.021</td>
    <td align="right">0.000</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">4.930E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FRONT_ENTRY HVAC ON INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">2.075E-002</td>
    <td align="right">1.729E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">1.021</td>
    <td align="right">-4.410E-002</td>
    <td align="right">6.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.760E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">FRONT_RETAIL HVAC OFF INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">0.194</td>
    <td align="right">1.288E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.761</td>
    <td align="right">0.000</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">4.930E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">FRONT_RETAIL HVAC ON INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">0.194</td>
    <td align="right">1.288E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.761</td>
    <td align="right">-4.410E-002</td>
    <td align="right">6.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.760E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">POINT_OF_SALE HVAC OFF INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">0.194</td>
    <td align="right">1.288E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.761</td>
    <td align="right">0.000</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">4.930E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">POINT_OF_SALE HVAC ON INFILTRATION</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">150.81</td>
    <td align="right">24.3</td>
    <td align="right">0.194</td>
    <td align="right">1.288E-003</td>
    <td align="right">5.703E-004</td>
    <td align="right">0.761</td>
    <td align="right">-4.410E-002</td>
    <td align="right">6.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.760E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BACK_SPACE ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone CORE_RETAIL ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone FRONT_ENTRY ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone FRONT_RETAIL ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone POINT_OF_SALE ZN</td>
    <td align="right">1.2</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BACK_SPACE ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone CORE_RETAIL ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone FRONT_ENTRY ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone FRONT_RETAIL ZN</td>
    <td align="right">1.2</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone POINT_OF_SALE ZN</td>
    <td align="right">1.2</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19738.11461</td>
    <td align="right">23685.73754</td>
    <td align="right">1.71874</td>
    <td align="right">2.06249</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">22.94800</td>
    <td align="right">5.45871E-003</td>
    <td align="right">379.89000</td>
    <td align="right">61.33653</td>
    <td align="right">0.23158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">35016.59610</td>
    <td align="right">42019.91532</td>
    <td align="right">1.20431</td>
    <td align="right">1.44517</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">379.89000</td>
    <td align="right">61.33653</td>
    <td align="right">0.23158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">91754.38728</td>
    <td align="right">110105.26474</td>
    <td align="right">8.01265</td>
    <td align="right">9.61518</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">22.94800</td>
    <td align="right">5.45871E-003</td>
    <td align="right">1600.48290</td>
    <td align="right">258.41182</td>
    <td align="right">1.89033</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">90072.80341</td>
    <td align="right">108087.36410</td>
    <td align="right">3.08175</td>
    <td align="right">3.69810</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">1600.48290</td>
    <td align="right">258.41182</td>
    <td align="right">1.89033</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.31520E-003</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.47527E-003</td>
    <td align="right">12.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.31520E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">42817.37882</td>
    <td align="right">51380.85459</td>
    <td align="right">1.47954</td>
    <td align="right">1.77544</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:20:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">12.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.31520E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11492.46404</td>
    <td align="right">13790.95684</td>
    <td align="right">1.03685</td>
    <td align="right">1.24422</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.47470E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.34958</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">16399.69051</td>
    <td align="right">19679.62861</td>
    <td align="right">0.56461</td>
    <td align="right">0.67753</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">150.81000</td>
    <td align="right">24.34958</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14061.97987</td>
    <td align="right">16874.37584</td>
    <td align="right">1.26867</td>
    <td align="right">1.52241</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">33.40667</td>
    <td align="right">5.47451E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.34958</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">16399.69051</td>
    <td align="right">19679.62861</td>
    <td align="right">0.56461</td>
    <td align="right">0.67753</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">150.81000</td>
    <td align="right">24.34958</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">24485.01</td>
    <td align="right">2.09199</td>
    <td align="right">2.09199</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">50063.07</td>
    <td align="right">1.44517</td>
    <td align="right">1.44517</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">126084.21</td>
    <td align="right">9.88648</td>
    <td align="right">9.88648</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">177725.90</td>
    <td align="right">3.69810</td>
    <td align="right">3.69810</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">15281.09</td>
    <td align="right">1.24422</td>
    <td align="right">1.24422</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">26127.65</td>
    <td align="right">0.67753</td>
    <td align="right">0.67753</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">18308.43</td>
    <td align="right">1.52241</td>
    <td align="right">1.52241</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">26127.65</td>
    <td align="right">0.67753</td>
    <td align="right">0.67753</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BACK_SPACE ZN PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.06249</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.61518</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONT_ENTRY ZN UNIT HEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.77544</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONT_ENTRY ZN UNITHEATER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.77544</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONT_ENTRY ZN UNITHEATER FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">164.93919</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">FRONT_ENTRY ZN UNITHEATER GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">51395.24892</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.06249</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.06249</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.06249</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.06249</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.98590</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">9.61518</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">9.61518</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">9.61518</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.61518</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97256</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BACK_SPACE ZN PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BACK_SPACE ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BACK_SPACE ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23158</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.06249</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">34629.87230</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.69726</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11542.13644</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BACK_SPACE ZN PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.09199</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BACK_SPACE ZN PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2412.46136</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">34629.87230</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">67672.89110</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BACK_SPACE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BACK_SPACE ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">67672.89110</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BACK_SPACE ZN PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.89033</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.61518</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">163656.40936</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.29517</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">54546.68124</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.88648</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">11400.98818</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">163656.40936</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">346812.23563</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">346812.23563</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17812</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">20596.27306</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41470</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6864.73781</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.24422</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1434.82230</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">20596.27306</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">42295.74895</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">42295.74895</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17812</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">25201.21351</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.50742</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8399.56446</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.85985</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.52241</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1755.62166</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">25201.21351</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">50232.59163</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">50232.59163</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.89271E-005</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">2.27125E-003</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">1.89271E-005</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">2.42655E-008</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURAL GAS WATER HEATER - 40KBTU/HR</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.89271E-005</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.89271E-005</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.27125E-003</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURAL GAS WATER HEATER - 40KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.89271E-005</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.89271E-005</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.42655E-008</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">32762.3</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.57</td>
    <td align="right">9.59</td>
    <td align="right">9.3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">154830.6</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.57</td>
    <td align="right">9.59</td>
    <td align="right">9.3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">19485.5</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.57</td>
    <td align="right">9.59</td>
    <td align="right">9.3</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">23842.1</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.57</td>
    <td align="right">9.59</td>
    <td align="right">9.3</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BACK_SPACE ZN PSZ-AC FAN</td>
    <td align="right">34688.52</td>
    <td align="right">118362.14</td>
    <td align="right">11.92</td>
    <td align="right">3.03</td>
    <td align="right">3.40</td>
    <td align="right">3.67</td>
    <td align="right">3.69</td>
    <td align="right">10.34</td>
    <td align="right">11.61</td>
    <td align="right">12.51</td>
    <td align="right">12.58</td>
    <td align="right">1.9640</td>
    <td align="right">1.3807</td>
    <td align="right">0.8348</td>
    <td align="right">0.3810</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">163933.56</td>
    <td align="right">559364.52</td>
    <td align="right">11.92</td>
    <td align="right">3.03</td>
    <td align="right">3.40</td>
    <td align="right">3.67</td>
    <td align="right">3.69</td>
    <td align="right">10.34</td>
    <td align="right">11.61</td>
    <td align="right">12.51</td>
    <td align="right">12.58</td>
    <td align="right">9.2818</td>
    <td align="right">6.5249</td>
    <td align="right">3.9454</td>
    <td align="right">1.8005</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC FAN</td>
    <td align="right">20631.15</td>
    <td align="right">70396.41</td>
    <td align="right">11.92</td>
    <td align="right">3.03</td>
    <td align="right">3.40</td>
    <td align="right">3.67</td>
    <td align="right">3.69</td>
    <td align="right">10.34</td>
    <td align="right">11.61</td>
    <td align="right">12.51</td>
    <td align="right">12.58</td>
    <td align="right">1.1681</td>
    <td align="right">0.8212</td>
    <td align="right">0.4965</td>
    <td align="right">0.2266</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC FAN</td>
    <td align="right">25243.89</td>
    <td align="right">86135.73</td>
    <td align="right">11.92</td>
    <td align="right">3.03</td>
    <td align="right">3.40</td>
    <td align="right">3.67</td>
    <td align="right">3.69</td>
    <td align="right">10.34</td>
    <td align="right">11.61</td>
    <td align="right">12.51</td>
    <td align="right">12.58</td>
    <td align="right">1.4293</td>
    <td align="right">1.0048</td>
    <td align="right">0.6075</td>
    <td align="right">0.2773</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BACK_SPACE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">34688.5</td>
    <td align="right">3.0294170624114445</td>
    <td align="right">10.33680008237465</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">11.923289690587398</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORE_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">163933.6</td>
    <td align="right">3.029417062411444</td>
    <td align="right">10.336800082374648</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">11.923289690587398</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">FRONT_RETAIL ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">20631.2</td>
    <td align="right">3.0294170624114445</td>
    <td align="right">10.33680008237465</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">11.923289690587398</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">POINT_OF_SALE ZN PSZ-AC 2SPD DX AC CLG COIL</td>
    <td align="right">25243.9</td>
    <td align="right">3.029417062411444</td>
    <td align="right">10.336800082374648</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">11.923289690587398</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">33.90</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">26.30</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">-17.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">180</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">33.90</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">26.30</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-17.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">180</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">33.90</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">26.30</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">-17.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">180</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">33.90</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">26.30</td>
    <td align="right">14.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">30</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">-17.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-17.90</td>
    <td align="right">{C}</td>
    <td align="right">82237</td>
    <td align="right">180</td>
    <td align="right">2.5</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
    <td align="right">Format Reals</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">8.8775469648E-002</td>
    <td align="right">0.2553893118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0676442351E-002</td>
    <td align="right">0.1000124323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">0.1012292982</td>
    <td align="right">0.2695973674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5227118554E-002</td>
    <td align="right">8.5702521813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">0.1190425880</td>
    <td align="right">0.1794279453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">8.4172592086E-002</td>
    <td align="right">0.3110973303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9327988402E-002</td>
    <td align="right">7.6847177636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">0.1165039809</td>
    <td align="right">0.4051295826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8789949007E-002</td>
    <td align="right">8.2648244396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">6.7240449001E-002</td>
    <td align="right">0.2225921352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8730351938E-002</td>
    <td align="right">8.4866057211E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">8.6394815889E-002</td>
    <td align="right">0.2515190756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9981318879E-002</td>
    <td align="right">9.4705896150E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">0.1497399979</td>
    <td align="right">0.3379879821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">6.0178171161E-002</td>
    <td align="right">0.2427605866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9991629762E-002</td>
    <td align="right">7.8548470600E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">9.1968738862E-002</td>
    <td align="right">0.3481320237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8079371440E-002</td>
    <td align="right">7.2762195052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">0.1481933789</td>
    <td align="right">0.5889189827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1795826248E-002</td>
    <td align="right">0.5859448854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">0.1219441046</td>
    <td align="right">0.5382182282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1192203651</td>
    <td align="right">0.8524238140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.7083337380E-002</td>
    <td align="right">0.4330044792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1268931986</td>
    <td align="right">0.6558159301</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">0.1697618916</td>
    <td align="right">0.7327728409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3740237562E-002</td>
    <td align="right">0.2824015247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">0.1697614705</td>
    <td align="right">0.7561427924</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6448727198E-002</td>
    <td align="right">0.3319851167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8.8775469648E-002</td>
    <td align="right">0.2553893118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0676442352E-002</td>
    <td align="right">0.1000124323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.1012292982</td>
    <td align="right">0.2695973674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5227118554E-002</td>
    <td align="right">8.5702521812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.1190425880</td>
    <td align="right">0.1794279453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8.4172592086E-002</td>
    <td align="right">0.3110973303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9327988402E-002</td>
    <td align="right">7.6847177635E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">0.1165039809</td>
    <td align="right">0.4051295826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8789949006E-002</td>
    <td align="right">8.2648244396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">6.7240449001E-002</td>
    <td align="right">0.2225921352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8730351938E-002</td>
    <td align="right">8.4866057213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">8.6394815889E-002</td>
    <td align="right">0.2515190756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9981318879E-002</td>
    <td align="right">9.4705896150E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">0.1497399979</td>
    <td align="right">0.3379879821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">6.0178171161E-002</td>
    <td align="right">0.2427605866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9991629762E-002</td>
    <td align="right">7.8548470599E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">9.1968738862E-002</td>
    <td align="right">0.3481320237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8079371440E-002</td>
    <td align="right">7.2762195052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1481933789</td>
    <td align="right">0.5889189827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1795826248E-002</td>
    <td align="right">0.5859448854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1219441046</td>
    <td align="right">0.5382182282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1192203651</td>
    <td align="right">0.8524238140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.7083337380E-002</td>
    <td align="right">0.4330044792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1268931986</td>
    <td align="right">0.6558159301</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1697618916</td>
    <td align="right">0.7327728409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3740237562E-002</td>
    <td align="right">0.2824015247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">SizingPeriod: DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">0.1697614705</td>
    <td align="right">0.7561427924</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6448727198E-002</td>
    <td align="right">0.3319851167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      33.90</td>
    <td align="right">      14.80</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      26.30</td>
    <td align="right">      14.80</td>
    <td align="right">      17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">      30.00</td>
  </tr>
  <tr>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -17.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">     180.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-02-20
    09:49:50</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">      42.67</td>
    <td align="right">      35.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">     330.83</td>
    <td align="right">     304.63</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">      42.67</td>
    <td align="right">      35.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 68.27M AREA 379.89M2</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">       1.00</td>
    <td align="right">      0.227</td>
    <td align="right">      0.236</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">     178.43</td>
    <td align="right">     172.58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">     178.43</td>
    <td align="right">     172.58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 58.54M AREA 1600.48M2</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.046</td>
    <td align="right">      0.047</td>
    <td align="right">    1600.48</td>
    <td align="right">    1600.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">    1588.48</td>
    <td align="right">    1564.70</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF_PROTRUSION</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">      24.38</td>
    <td align="right">      16.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 4.0M AREA 12.0M2</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       1.00</td>
    <td align="right">      0.422</td>
    <td align="right">      0.453</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">      36.58</td>
    <td align="right">      36.58</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">     153.22</td>
    <td align="right">     115.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 31.14M AREA 150.81M2</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">       1.00</td>
    <td align="right">      0.261</td>
    <td align="right">      0.273</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">     153.22</td>
    <td align="right">     115.17</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-11.11</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.511</td>
    <td align="right">      0.553</td>
    <td align="right">      36.58</td>
    <td align="right">      36.58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 31.14M AREA 150.81M2</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       1.00</td>
    <td align="right">      0.261</td>
    <td align="right">      0.273</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     330.83</td>
    <td align="right">     330.83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     330.83</td>
    <td align="right">     330.83</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.38</td>
    <td align="right">      24.38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      24.38</td>
    <td align="right">      24.38</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      18.29</td>
    <td align="right">      18.29</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     153.22</td>
    <td align="right">     153.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">BACK_SPACE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     759.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">CORE_RETAIL MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3200.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">FRONT_RETAIL MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     301.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">POINT_OF_SALE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     301.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">U 1.17 SHGC 0.49 SIMPLE GLAZING</td>
    <td align="right">CORE_RETAIL ZN</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      6.641</td>
    <td align="right">      0.491</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">U 0.55 SHGC 0.4 SIMPLE GLAZING</td>
    <td align="right">FRONT_ENTRY ZN</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.83</td>
    <td align="right">       7.83</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">U 0.55 SHGC 0.4 SIMPLE GLAZING</td>
    <td align="right">FRONT_RETAIL ZN</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.05</td>
    <td align="right">      38.05</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">U 0.55 SHGC 0.4 SIMPLE GLAZING</td>
    <td align="right">POINT_OF_SALE ZN</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.05</td>
    <td align="right">      38.05</td>
    <td align="right">      3.127</td>
    <td align="right">      0.401</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     107.72</td>
    <td align="right">      3.903</td>
    <td align="right">      0.421</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     107.72</td>
    <td align="right">      3.903</td>
    <td align="right">      0.421</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-2.0</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      2.839</td>
    <td align="right">      4.938</td>
    <td align="right">       7.43</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1</td>
    <td align="right">TYPICAL INSULATED METAL DOOR R-1.43</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR2</td>
    <td align="right">TYPICAL INSULATED METAL DOOR R-1.43</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR1</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-2.0</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      2.839</td>
    <td align="right">      4.938</td>
    <td align="right">       7.43</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR2</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-2.0</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      2.839</td>
    <td align="right">      4.938</td>
    <td align="right">       7.43</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR3</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-2.0</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      2.839</td>
    <td align="right">      4.938</td>
    <td align="right">       7.43</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-2.0</td>
    <td align="right">BACK_SPACE ZN</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      2.839</td>
    <td align="right">      4.938</td>
