Program Version,EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.11.14 15:47
! <Version>, Version ID
 Version, 24.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 2.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.20,  19.19,  19.21,  19.25,  19.37,  20.43,  21.51,  21.78,  20.44,  19.54,  19.33,  19.24
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   0.28,   2.20,   5.93,   9.47,  16.16,  19.68,  20.65,  18.87,  14.74,   9.60,   4.54,   1.19
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Golden CO USA Custom-724666 WMO#=724666,39.74,-105.18,-7.00,1829.00,81198,0.9651
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.84,24.70,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Small Office New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, AnalyticalSolution, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,69,21
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ATTIC THERMAL ZONE,0.0,0.00,0.00,0.00,13.85,9.23,3.70,1,1,1,-0.60,28.29,-0.60,19.06,3.05,6.33,1.64,720.19,TARP,DOE-2,567.98,0.00,0.00,0.00,13,0,0,No
 Zone Information, CORE_ZN THERMAL ZONE,0.0,0.00,0.00,0.00,13.85,9.23,1.53,1,1,1,5.00,22.69,5.00,13.46,0.00,3.05,3.05,456.46,TARP,DOE-2,149.66,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_ZN_1 THERMAL ZONE,0.0,0.00,0.00,0.00,13.85,2.21,1.53,1,1,1,0.00,27.69,0.00,5.00,0.00,3.05,3.05,346.02,TARP,DOE-2,113.45,84.45,63.82,20.64,6,7,0,Yes
 Zone Information, PERIMETER_ZN_2 THERMAL ZONE,0.0,0.00,0.00,0.00,25.64,9.23,1.53,1,1,1,22.69,27.69,0.00,18.46,0.00,3.05,3.05,205.27,TARP,DOE-2,67.30,56.30,45.15,11.16,6,4,0,Yes
 Zone Information, PERIMETER_ZN_3 THERMAL ZONE,0.0,0.00,0.00,0.00,13.85,16.25,1.53,1,1,1,0.00,27.69,13.46,18.46,0.00,3.05,3.05,346.02,TARP,DOE-2,113.45,84.45,67.72,16.73,6,6,0,Yes
 Zone Information, PERIMETER_ZN_4 THERMAL ZONE,0.0,0.00,0.00,0.00,2.05,9.23,1.53,1,1,1,0.00,5.00,0.00,18.46,0.00,3.05,3.05,205.27,TARP,DOE-2,67.30,56.30,45.15,11.16,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ATTIC THERMAL ZONE,567.98,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, CORE_ZN THERMAL ZONE,149.66,8.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_ZN_1 THERMAL ZONE,113.45,6.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_ZN_2 THERMAL ZONE,67.30,3.6,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_ZN_3 THERMAL ZONE,113.45,6.1,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
 Zone Internal Gains Nominal, PERIMETER_ZN_4 THERMAL ZONE,67.30,3.6,18.580,5.382E-002,10.760,10.760,0.000,0.000,0.000,0.000,21.520,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, CORE_ZN PEOPLE,BLDG_OCC_SCH,CORE_ZN THERMAL ZONE,149.66,8.1,8.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_ZN_1 THERMAL ZONE,113.45,6.1,6.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_ZN_2 THERMAL ZONE,67.30,3.6,3.6,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_ZN_3 THERMAL ZONE,113.45,6.1,6.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, PERIMETER_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_ZN_4 THERMAL ZONE,67.30,3.6,3.6,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORE_ZN_LIGHTS,BLDG_LIGHT_SCH,CORE_ZN THERMAL ZONE,149.66,8.1,1610.314,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,1610.314
 Lights Internal Gains Nominal, PERIMETER_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_1 THERMAL ZONE,113.45,6.1,1220.722,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,1220.722
 Lights Internal Gains Nominal, PERIMETER_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_2 THERMAL ZONE,67.30,3.6,724.148,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,724.148
 Lights Internal Gains Nominal, PERIMETER_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_3 THERMAL ZONE,113.45,6.1,1220.722,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,1220.722
 Lights Internal Gains Nominal, PERIMETER_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_4 THERMAL ZONE,67.30,3.6,724.148,10.760,199.921,0.000,0.700,0.200,0.100,1.000,General,0.000,724.148
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORE_ZN_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_ZN THERMAL ZONE,149.66,8.1,1610.314,10.760,199.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1610.314
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_1 THERMAL ZONE,113.45,6.1,1220.722,10.760,199.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1220.722
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_2 THERMAL ZONE,67.30,3.6,724.148,10.760,199.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,724.148
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_3 THERMAL ZONE,113.45,6.1,1220.722,10.760,199.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,1220.722
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_4 THERMAL ZONE,67.30,3.6,724.148,10.760,199.921,0.000,0.500,0.000,0.500,MiscPlug,0.000,724.148
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,7,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, ATTIC_INFILTRATION,ALWAYS_ON,ATTIC THERMAL ZONE,567.98,0.0,0.200,3.522E-004,3.052E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORE_ZN_INFILTRATION,INFIL_QUARTER_ON_SCH,CORE_ZN THERMAL ZONE,149.66,8.1,4.565E-002,3.050E-004,N/A,0.360,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_1 THERMAL ZONE,113.45,6.1,2.551E-002,2.248E-004,3.020E-004,0.265,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_2 THERMAL ZONE,67.30,3.6,1.700E-002,2.527E-004,3.020E-004,0.298,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_3 THERMAL ZONE,113.45,6.1,2.551E-002,2.248E-004,3.020E-004,0.265,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_4 THERMAL ZONE,67.30,3.6,1.700E-002,2.527E-004,3.020E-004,0.298,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ATTIC THERMAL ZONE,Mixing/Well-Stirred
RoomAir Model,CORE_ZN THERMAL ZONE,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_1 THERMAL ZONE,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_2 THERMAL ZONE,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_3 THERMAL ZONE,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_4 THERMAL ZONE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone CORE_ZN THERMAL ZONE,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_1 THERMAL ZONE,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_2 THERMAL ZONE,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_3 THERMAL ZONE,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_4 THERMAL ZONE,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone CORE_ZN THERMAL ZONE,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_1 THERMAL ZONE,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_2 THERMAL ZONE,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_3 THERMAL ZONE,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_4 THERMAL ZONE,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORE_ZN THERMAL ZONE, Cooling, 3779.41267, 4535.29520, 0.37477, 0.44972, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 13.56800, 1.18450E-002, 149.65740, 8.05476, 8.05476E-002, 0.00000
 Zone Sizing Information, CORE_ZN THERMAL ZONE, Heating, 3845.41668, 4614.50002, 0.20558, 0.24670, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -18.60000, 8.83816E-004, 149.65740, 8.05476, 8.05476E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1 THERMAL ZONE, Cooling, 2680.18483, 3216.22180, 0.27215, 0.32658, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 13:20:00, 26.89333, 1.28098E-002, 113.45000, 6.10603, 6.10603E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1 THERMAL ZONE, Heating, 5224.05459, 6268.86551, 0.27932, 0.33518, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -18.60000, 8.83816E-004, 113.45000, 6.10603, 6.10603E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2 THERMAL ZONE, Cooling, 2923.43308, 3508.11969, 0.29682, 0.35618, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 08:40:00, 18.07733, 1.27942E-002, 67.30000, 3.62217, 3.62217E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2 THERMAL ZONE, Heating, 3283.11286, 3939.73543, 0.17554, 0.21065, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -18.60000, 8.83816E-004, 67.30000, 3.62217, 3.62217E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3 THERMAL ZONE, Cooling, 2850.45346, 3420.54415, 0.28263, 0.33916, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 13.56800, 1.18450E-002, 113.45000, 6.10603, 6.10603E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3 THERMAL ZONE, Heating, 5034.48824, 6041.38589, 0.26918, 0.32302, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -18.60000, 8.83816E-004, 113.45000, 6.10603, 6.10603E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4 THERMAL ZONE, Cooling, 3016.04153, 3619.24983, 0.30623, 0.36747, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 17:20:00, 24.76533, 1.28060E-002, 67.30000, 3.62217, 3.62217E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4 THERMAL ZONE, Heating, 3294.59607, 3953.51528, 0.17615, 0.21138, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -18.60000, 8.83816E-004, 67.30000, 3.62217, 3.62217E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-AC:1, Cooling, Sensible, 4106.40, 0.44972, 0.44972, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00
 System Sizing Information, PSZ-AC:1, Heating, Sensible, 7640.00, 0.24670, 0.24670, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, PSZ-AC:2, Cooling, Sensible, 3717.97, 0.32658, 0.32658, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 13:40:00
 System Sizing Information, PSZ-AC:2, Heating, Sensible, 8522.16, 0.33518, 0.33518, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, PSZ-AC:3, Cooling, Sensible, 3660.35, 0.35618, 0.35618, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 09:00:00
 System Sizing Information, PSZ-AC:3, Heating, Sensible, 5273.18, 0.21065, 0.21065, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, PSZ-AC:4, Cooling, Sensible, 3093.54, 0.33916, 0.33916, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00
 System Sizing Information, PSZ-AC:4, Heating, Sensible, 8297.99, 0.32302, 0.32302, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, PSZ-AC:5, Cooling, Sensible, 4017.84, 0.36747, 0.36747, BOULDER ANN CLG .4% CONDNS WB=>MDB, 7/21 17:10:00
 System Sizing Information, PSZ-AC:5, Heating, Sensible, 5286.76, 0.21138, 0.21138, BOULDER ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORE_ZN DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_2 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_3 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_4 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Heating Design Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Main Design Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Heating Design Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Main Design Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Heating Design Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Main Design Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Heating Design Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Main Design Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Heating Design Air Flow Rate [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Main Design Air Flow Rate [m3/s], 0.36747
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Design Supply Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Design Supply Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Design Supply Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Design Supply Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Design Supply Air Flow Rate [m3/s], 0.36747
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,CORE_ZN THERMAL ZONE,SZ DSOA CORE_ZN,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_1 THERMAL ZONE,SZ DSOA PERIMETER_ZN_1,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_2 THERMAL ZONE,SZ DSOA PERIMETER_ZN_2,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_3 THERMAL ZONE,SZ DSOA PERIMETER_ZN_3,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_4 THERMAL ZONE,SZ DSOA PERIMETER_ZN_4,
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 8.05476E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.44972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7444.43361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, 7095.9, 2.98, 10.18, 11.65, 10.66, 10.89
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, 7023.5, 2.87, 9.78, 11.15, 10.49,  
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:1_HEATC, Design Size Nominal Capacity [W], 11382.12870
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:1_FAN, Design Size Maximum Flow Rate [m3/s], 0.44972
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.10603E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 5633.37748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80011
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_COOLC DXCOIL, 5373.6, 2.99, 10.21, 11.69, 10.69, 10.94
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2_COOLC DXCOIL, 5319.6, 2.88, 9.81, 11.20, 10.53,  
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:2_HEATC, Design Size Nominal Capacity [W], 8522.15581
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:2_FAN, Design Size Maximum Flow Rate [m3/s], 0.33518
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.62217E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 5896.07690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_COOLC DXCOIL, 5620.0, 2.98, 10.18, 11.65, 10.66, 10.89
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3_COOLC DXCOIL, 5562.7, 2.87, 9.78, 11.15, 10.49,  
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:3_HEATC, Design Size Nominal Capacity [W], 7955.54175
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:3_FAN, Design Size Maximum Flow Rate [m3/s], 0.35618
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.10603E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.33916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 5614.27040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_COOLC DXCOIL, 5351.4, 2.98, 10.18, 11.65, 10.66, 10.89
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4_COOLC DXCOIL, 5296.8, 2.87, 9.78, 11.15, 10.49,  
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:4_HEATC, Design Size Nominal Capacity [W], 8595.42227
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:4_FAN, Design Size Maximum Flow Rate [m3/s], 0.33916
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.36747
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.62217E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.36747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 6082.99458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5_COOLC DXCOIL, 5798.2, 2.98, 10.18, 11.65, 10.66, 10.89
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5_COOLC DXCOIL, 5739.0, 2.87, 9.78, 11.15, 10.49,  
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:5_HEATC, Design Size Nominal Capacity [W], 8163.65596
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:5_FAN, Design Size Maximum Flow Rate [m3/s], 0.36747
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ATTIC THERMAL ZONE,RunPeriod: RUNPERIOD 1,0.3493063592,0.3516128158,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN THERMAL ZONE,RunPeriod: RUNPERIOD 1,1.5069532529E-006,2.4524205269E-006,Pass,Pass,0.1896000741,0.7019532202,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 THERMAL ZONE,RunPeriod: RUNPERIOD 1,3.6109522503E-002,7.7959637136E-002,Pass,Pass,0.2127029522,1.0238410235,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 THERMAL ZONE,RunPeriod: RUNPERIOD 1,2.9139546353E-006,4.7215840972E-006,Pass,Pass,1.8238276558E-002,2.2067910902E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 THERMAL ZONE,RunPeriod: RUNPERIOD 1,3.7438982862E-006,5.2181371286E-006,Pass,Pass,1.0719814069E-002,1.1138986907E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 THERMAL ZONE,RunPeriod: RUNPERIOD 1,1.0827191830E-002,3.2915290566E-002,Pass,Pass,7.2418470400E-002,0.2576549941,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
