
OS:Version,
  {0f08a02e-1560-4114-b9a4-344d752f4076}, !- Handle
  1.13.0;                                 !- Version Identifier

OS:Site,
  {5fc10cf9-94e4-412d-b8a8-68c909db100d}, !- Handle
  Denver Centennial  Golden   Nr,         !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {b43653a7-023c-4543-9dd9-82ada44b3a98}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {60f77248-ef3a-4746-8541-23e170df2768}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {59cfb29d-5605-4634-b990-e87804e8ec6a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {c387b0bb-0ee8-4b9e-b79b-600cd33294a0}, !- Space Type Name
  {fcd94a85-be42-485b-8928-036c668ded96}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {4c292236-93dd-47f0-936e-5670b69591e1}; !- Handle

OS:SimulationControl,
  {77371cb4-7ac8-4ab7-9199-4e7b1c3780f3}; !- Handle

OS:Sizing:Parameters,
  {f18be222-2c7f-4204-9ccd-dd00a82af5be}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8a466fbf-d496-4321-b203-45914cc02056}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {925d4f7b-ef86-466b-80b9-bc1431cbd47f}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {ef790abb-4b83-47f1-8a32-27466d7c2d33}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d3a499f6-e4c5-4382-b0b3-93434c803941}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3706fd78-b03a-4992-9862-10fa0f5d9835}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {d8d34aef-4926-40f3-9d1d-3c2fcf0131b2}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {377bc4a7-83ec-414f-b486-58f9e4f3ce05}; !- Group Rendering Name

OS:Space,
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8d34aef-4926-40f3-9d1d-3c2fcf0131b2}, !- Building Story Name
  {8d731e90-371b-4d7b-b534-fabdef5598ba}; !- Thermal Zone Name

OS:Surface,
  {f3d19d62-222d-4a5c-815e-212ffb85b613}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 34.0776759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 29.5076759770968, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a43ea7-9e9d-494c-b04b-ade712f967b4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34.0776759770968, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 34.0776759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c86bf7a-a0d5-486a-bcbc-4eb78fa719fe}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25dacfd-83d1-426b-acb1-f3e68214c680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 29.5076759770968, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 29.5076759770968, 0,              !- X,Y,Z Vertex 2 {m}
  0, 34.0776759770968, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 34.0776759770968, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a908442-9435-4eb3-a57d-23a54005ea12}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f86964-8204-4bbb-b11f-5ebe910d2ec2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 29.5076759770968, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 29.5076759770968, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dcbebf-8fe2-4964-a3ea-9dad419c7675}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5d757d-f5c6-41f3-b4d2-64d8d375e8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fb39c6-2821-4dea-8375-cd09950a7a8e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0da09163-ed5e-4456-8de7-b6a564f6e1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f87dc75-3649-4b64-8a49-007583ff0d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 29.5076759770968, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 34.0776759770968, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  29.5076759770968,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8d34aef-4926-40f3-9d1d-3c2fcf0131b2}, !- Building Story Name
  {52113ea8-4678-489b-a278-a2c51483de50}; !- Thermal Zone Name

OS:Surface,
  {7bb3f5dd-ee43-4c43-a182-c2a732b0d6ef}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000001, 0,             !- X,Y,Z Vertex 1 {m}
  131.740703908387, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  127.170703908387, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa20696-74ec-4045-81a8-d18dd731ca25}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.740703908387, 4.57000000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  131.740703908387, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57000000000001, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c120b4-ef9a-4676-b69e-c8106f676727}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa821ef5-5ed4-414d-9418-ccff581eae5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.170703908387, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  131.740703908387, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  131.740703908387, 4.57000000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19b235a-1cb2-4ea7-bd71-5a69e2153003}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b182d90-3d06-4a4d-9d76-8d9eeef2c463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  127.170703908387, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.170703908387, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25dacfd-83d1-426b-acb1-f3e68214c680}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c86bf7a-a0d5-486a-bcbc-4eb78fa719fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000001, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7e63fb-d3c5-4efb-8edc-d52fd351535a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d02a04dc-44ab-44d3-8f44-b5ca839f4a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb5c336a-3159-4eb8-95f2-88da97f8e174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 3.048,          !- X,Y,Z Vertex 1 {m}
  127.170703908387, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  131.740703908387, 4.57000000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  131.740703908387,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8d34aef-4926-40f3-9d1d-3c2fcf0131b2}, !- Building Story Name
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}; !- Thermal Zone Name

OS:Surface,
  {59cdffb0-0a65-44b7-9a3a-f6a446ed05a7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999982, 29.5076759770968, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999982, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 24.9376759770968, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b707a87b-ea4f-4136-92ec-0660e013e120}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999982, -4.57, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.56999999999982, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999982, 29.5076759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999982, 29.5076759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2776cf92-1e36-4bb7-8d39-81a19625ebb4}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ddd527-05b2-4a55-a2f0-19b58ff664fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.56999999999982, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.56999999999982, -4.57, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e935bfc-22c5-4d2e-b6e8-de29afc9d846}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79e75e8-a5f5-4833-beb3-3e535e259706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 24.9376759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 24.9376759770968, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa821ef5-5ed4-414d-9418-ccff581eae5a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c120b4-ef9a-4676-b69e-c8106f676727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999982, 29.5076759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56999999999982, 29.5076759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 24.9376759770968, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 24.9376759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939d243b-6cc3-4e32-b92b-3e06ed9dc272}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2201ed4b-774d-48ce-bde6-aad8c74148b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9800818-a729-4b45-9ff6-452ffd2df604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 24.9376759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  4.56999999999982, -4.57, 3.048,         !- X,Y,Z Vertex 3 {m}
  4.56999999999982, 29.5076759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8d34aef-4926-40f3-9d1d-3c2fcf0131b2}, !- Building Story Name
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}; !- Thermal Zone Name

OS:Surface,
  {9b895611-9f9e-4b48-bfdc-b2ebe2002382}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  136.310703908387, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  131.740703908387, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2031a47-c6b9-402a-b956-fb2b32398c6e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  136.310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  136.310703908387, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5d757d-f5c6-41f3-b4d2-64d8d375e8ea}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dcbebf-8fe2-4964-a3ea-9dad419c7675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13bae2f-ad53-41f1-9efd-22d943aab434}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {b1a7d9f8-c066-4244-8527-5d8c6596d175}, !- Construction Name
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4190b637-3af7-453a-8b26-1147eb62363b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.740703908387, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  131.740703908387, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ddd527-05b2-4a55-a2f0-19b58ff664fb}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2776cf92-1e36-4bb7-8d39-81a19625ebb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  136.310703908387, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  136.310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  131.740703908387, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  131.740703908387, 4.57, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2b3f2d-8dde-4edf-9193-c9bbac1191b4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfd97b33-20b6-43e9-8956-78939e6db0c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e95bf30-b481-495f-8ce7-4446deef8a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.740703908387, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  136.310703908387, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8d34aef-4926-40f3-9d1d-3c2fcf0131b2}, !- Building Story Name
  {24bc98c3-f92a-4797-8267-3ad5b722514d}; !- Thermal Zone Name

OS:Surface,
  {4a111ea6-336b-48f7-beae-75312cce5386}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.9376759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  127.170703908387, 24.9376759770968, 0,  !- X,Y,Z Vertex 3 {m}
  127.170703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f86964-8204-4bbb-b11f-5ebe910d2ec2}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a908442-9435-4eb3-a57d-23a54005ea12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.9376759770968, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.9376759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b182d90-3d06-4a4d-9d76-8d9eeef2c463}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19b235a-1cb2-4ea7-bd71-5a69e2153003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 24.9376759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  127.170703908387, 24.9376759770968, 0,  !- X,Y,Z Vertex 2 {m}
  0, 24.9376759770968, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.9376759770968, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79e75e8-a5f5-4833-beb3-3e535e259706}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e935bfc-22c5-4d2e-b6e8-de29afc9d846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  127.170703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  127.170703908387, 24.9376759770968, 0,  !- X,Y,Z Vertex 3 {m}
  127.170703908387, 24.9376759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4190b637-3af7-453a-8b26-1147eb62363b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {b1a7d9f8-c066-4244-8527-5d8c6596d175}, !- Construction Name
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13bae2f-ad53-41f1-9efd-22d943aab434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  127.170703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  127.170703908387, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af44e940-1e55-4ecd-bf7e-feda421f8059}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b1a7d9f8-c066-4244-8527-5d8c6596d175}, !- Construction Name
  {d4388980-c182-4ad9-82f8-6320b8fbfc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac6d896d-307d-4d69-a1e5-275c84752f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  127.170703908387, 24.9376759770968, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 24.9376759770968, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {296fc95b-91d8-4a56-bf1b-8446f6c2334a}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c20db6dd-2ceb-47ed-a053-431b64618187}; !- Group Rendering Name

OS:Space,
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {296fc95b-91d8-4a56-bf1b-8446f6c2334a}, !- Building Story Name
  {4c046fa1-8823-4622-93f0-329330fc5a3f}; !- Thermal Zone Name

OS:Surface,
  {4f87dc75-3649-4b64-8a49-007583ff0d10}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91fb39c6-2821-4dea-8375-cd09950a7a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 34.0776759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 29.5076759770968, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd642071-625b-4289-9557-9d84113b7ef4}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34.0776759770968, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 34.0776759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293f1e2c-17c8-46e1-a4ab-abdedfd00fa1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa13e1ce-4216-417c-b1d9-da2e58ce58aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 29.5076759770968, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 29.5076759770968, 0,              !- X,Y,Z Vertex 2 {m}
  0, 34.0776759770968, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 34.0776759770968, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a7e262-cf4c-4c4b-8f46-60b2a202c6d0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343da66d-f958-45d2-b174-cd73d732091c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 29.5076759770968, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 29.5076759770968, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3bd0905-eded-4aed-a644-175df9b2e191}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007857bc-36b0-42de-8e34-0dfce6ebd4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281e0831-ead2-4a31-9a3f-4c662b90504b}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2ac2905-fbb8-4f00-9ce1-9c42219daf5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 29.5076759770968, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 34.0776759770968, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  29.5076759770968,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {296fc95b-91d8-4a56-bf1b-8446f6c2334a}, !- Building Story Name
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}; !- Thermal Zone Name

OS:Surface,
  {fb5c336a-3159-4eb8-95f2-88da97f8e174}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a7e63fb-d3c5-4efb-8edc-d52fd351535a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000001, 0,             !- X,Y,Z Vertex 1 {m}
  131.740703908387, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  127.170703908387, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db15cf9-8bfd-489d-b834-d15fe8520141}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.740703908387, 4.57000000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  131.740703908387, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57000000000001, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd67833b-c576-438c-ab65-e5533f8fd855}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ae1829-fa40-48e1-b706-280d0b470d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  127.170703908387, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  131.740703908387, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  131.740703908387, 4.57000000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bee8d4-6a2f-4d1a-8e86-f5e33c0af39a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e09169-c184-44df-889b-161323ad31cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  127.170703908387, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  127.170703908387, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa13e1ce-4216-417c-b1d9-da2e58ce58aa}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {293f1e2c-17c8-46e1-a4ab-abdedfd00fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57000000000001, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3333269-918d-4238-bde5-d1eb0303b39b}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a137bf8-a3c9-4308-9812-71696c99b2d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 3.048,          !- X,Y,Z Vertex 1 {m}
  127.170703908387, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  131.740703908387, 4.57000000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57000000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  131.740703908387,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {296fc95b-91d8-4a56-bf1b-8446f6c2334a}, !- Building Story Name
  {db1a26ad-5653-4e1e-8583-097b06c5d565}; !- Thermal Zone Name

OS:Surface,
  {f9800818-a729-4b45-9ff6-452ffd2df604}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939d243b-6cc3-4e32-b92b-3e06ed9dc272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999982, 29.5076759770968, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999982, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 24.9376759770968, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04873776-9292-4b5a-82f1-848a6c656a20}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999982, -4.57, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.56999999999982, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.56999999999982, 29.5076759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999982, 29.5076759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31475f42-5e37-4f7d-8c85-2466481d7e26}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95a73c45-e19a-4eaa-b1c4-d24c88ac986b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.56999999999982, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.56999999999982, -4.57, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6731f8a9-273b-46bb-aa50-760046846d24}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57a9888-c60d-4868-9f5e-3de84e008d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 24.9376759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 24.9376759770968, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ae1829-fa40-48e1-b706-280d0b470d74}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd67833b-c576-438c-ab65-e5533f8fd855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999982, 29.5076759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  4.56999999999982, 29.5076759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 24.9376759770968, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 24.9376759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d4df12-624f-4518-b94a-25e1526e4496}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3b121-270a-4bc0-9ece-12004bd6a502}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 24.9376759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 0, 3.048,        !- X,Y,Z Vertex 2 {m}
  4.56999999999982, -4.57, 3.048,         !- X,Y,Z Vertex 3 {m}
  4.56999999999982, 29.5076759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {296fc95b-91d8-4a56-bf1b-8446f6c2334a}, !- Building Story Name
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}; !- Thermal Zone Name

OS:Surface,
  {5e95bf30-b481-495f-8ce7-4446deef8a73}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f2b3f2d-8dde-4edf-9193-c9bbac1191b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  136.310703908387, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  131.740703908387, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7587c597-3bcf-4329-bb26-dda23d257ccd}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  136.310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  136.310703908387, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007857bc-36b0-42de-8e34-0dfce6ebd4cc}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3bd0905-eded-4aed-a644-175df9b2e191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8b602a-709d-4653-96a4-999cd99be28c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2117b35b-afc7-4e45-9b27-81d662122f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.740703908387, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  131.740703908387, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a73c45-e19a-4eaa-b1c4-d24c88ac986b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31475f42-5e37-4f7d-8c85-2466481d7e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  136.310703908387, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  136.310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  131.740703908387, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  131.740703908387, 4.57, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4174363-cf91-497c-9018-05751bdc42c1}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af8c99fd-bee4-47ed-b8fe-dd152111b6a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  131.740703908387, 4.57, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  136.310703908387, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {296fc95b-91d8-4a56-bf1b-8446f6c2334a}, !- Building Story Name
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}; !- Thermal Zone Name

OS:Surface,
  {ac6d896d-307d-4d69-a1e5-275c84752f55}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b1a7d9f8-c066-4244-8527-5d8c6596d175}, !- Construction Name
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af44e940-1e55-4ecd-bf7e-feda421f8059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 24.9376759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  127.170703908387, 24.9376759770968, 0,  !- X,Y,Z Vertex 3 {m}
  127.170703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343da66d-f958-45d2-b174-cd73d732091c}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a7e262-cf4c-4c4b-8f46-60b2a202c6d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.9376759770968, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 24.9376759770968, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e09169-c184-44df-889b-161323ad31cd}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bee8d4-6a2f-4d1a-8e86-f5e33c0af39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 24.9376759770968, 3.048, !- X,Y,Z Vertex 1 {m}
  127.170703908387, 24.9376759770968, 0,  !- X,Y,Z Vertex 2 {m}
  0, 24.9376759770968, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.9376759770968, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57a9888-c60d-4868-9f5e-3de84e008d70}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6731f8a9-273b-46bb-aa50-760046846d24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  127.170703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  127.170703908387, 24.9376759770968, 0,  !- X,Y,Z Vertex 3 {m}
  127.170703908387, 24.9376759770968, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2117b35b-afc7-4e45-9b27-81d662122f88}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8b602a-709d-4653-96a4-999cd99be28c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  127.170703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  127.170703908387, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823fff1c-3ce7-4e5b-aef8-31a2f786550e}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5c4f44d-0ffd-4e97-96e3-acc7d4725f38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  127.170703908387, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  127.170703908387, 24.9376759770968, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 24.9376759770968, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d731e90-371b-4d7b-b534-fabdef5598ba}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f27a871-7ba1-4fd5-b946-7c42edee72bd}, !- Zone Air Inlet Port List
  {427d601f-2502-48f0-bddd-4b27c9bc01d0}, !- Zone Air Exhaust Port List
  {23e2f10b-3063-45a5-842f-9496861eadeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {990e4fef-21c0-4f0d-a9be-6ce8847bc06b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94de3d8e-e8e9-4937-ade2-3aaf7806188c}, !- Handle
  Node 1,                                 !- Name
  {23e2f10b-3063-45a5-842f-9496861eadeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23e2f10b-3063-45a5-842f-9496861eadeb}, !- Handle
  {643cde91-0e92-4dfb-8f6a-a7072e638b7a}, !- Name
  {8d731e90-371b-4d7b-b534-fabdef5598ba}, !- Source Object
  11,                                     !- Outlet Port
  {94de3d8e-e8e9-4937-ade2-3aaf7806188c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f27a871-7ba1-4fd5-b946-7c42edee72bd}, !- Handle
  Port List 1,                            !- Name
  {8d731e90-371b-4d7b-b534-fabdef5598ba}; !- HVAC Component

OS:PortList,
  {427d601f-2502-48f0-bddd-4b27c9bc01d0}, !- Handle
  Port List 2,                            !- Name
  {8d731e90-371b-4d7b-b534-fabdef5598ba}; !- HVAC Component

OS:Sizing:Zone,
  {c45a86d7-01c9-4e6d-bdad-a4258a80b2b5}, !- Handle
  {8d731e90-371b-4d7b-b534-fabdef5598ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a8dc91a-6a02-4629-856c-c01293203941}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8d731e90-371b-4d7b-b534-fabdef5598ba}; !- Thermal Zone

OS:ThermalZone,
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95cfd6d6-1440-4a49-baec-1e1aa09de13f}, !- Zone Air Inlet Port List
  {3b2e4d4b-fef9-48c2-9a7f-e6cbc7e7c40f}, !- Zone Air Exhaust Port List
  {23c8ac92-d4ca-431d-825c-a4146fe3fec8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b562227-573b-4188-90da-c3b84ef7fd69}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fc3831b-d13c-4533-a520-cf38aae4df75}, !- Handle
  Node 2,                                 !- Name
  {23c8ac92-d4ca-431d-825c-a4146fe3fec8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c8ac92-d4ca-431d-825c-a4146fe3fec8}, !- Handle
  {0ee263b4-625e-4050-a710-3c1f478c3cc6}, !- Name
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}, !- Source Object
  11,                                     !- Outlet Port
  {4fc3831b-d13c-4533-a520-cf38aae4df75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95cfd6d6-1440-4a49-baec-1e1aa09de13f}, !- Handle
  Port List 3,                            !- Name
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}; !- HVAC Component

OS:PortList,
  {3b2e4d4b-fef9-48c2-9a7f-e6cbc7e7c40f}, !- Handle
  Port List 4,                            !- Name
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}; !- HVAC Component

OS:Sizing:Zone,
  {15fd900b-e7b8-4ba8-b21f-b1e444bd7cb5}, !- Handle
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6484a35-7882-49f1-8eaa-dd48b20f3dd6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8446cc3d-bfb0-4e4a-ba47-a996ee889a51}; !- Thermal Zone

OS:ThermalZone,
  {db1a26ad-5653-4e1e-8583-097b06c5d565}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90f65513-b8a8-4253-b392-1097896576f6}, !- Zone Air Inlet Port List
  {4d56d802-eb2c-414e-ab9d-5ffc57fe6b5a}, !- Zone Air Exhaust Port List
  {63a9b45b-f940-438b-bb4d-c5f8dcfaef7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1686b82-68f2-4dcf-9d65-e4eecfd7ba27}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fac998c8-3a3a-4f65-ab58-898275ed3747}, !- Handle
  Node 3,                                 !- Name
  {63a9b45b-f940-438b-bb4d-c5f8dcfaef7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63a9b45b-f940-438b-bb4d-c5f8dcfaef7e}, !- Handle
  {efa26ca9-98ed-478d-b2bc-4c2bccc1eca2}, !- Name
  {db1a26ad-5653-4e1e-8583-097b06c5d565}, !- Source Object
  11,                                     !- Outlet Port
  {fac998c8-3a3a-4f65-ab58-898275ed3747}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90f65513-b8a8-4253-b392-1097896576f6}, !- Handle
  Port List 5,                            !- Name
  {db1a26ad-5653-4e1e-8583-097b06c5d565}; !- HVAC Component

OS:PortList,
  {4d56d802-eb2c-414e-ab9d-5ffc57fe6b5a}, !- Handle
  Port List 6,                            !- Name
  {db1a26ad-5653-4e1e-8583-097b06c5d565}; !- HVAC Component

OS:Sizing:Zone,
  {9e96aa6e-65ee-474d-9d95-cbe616eb26e6}, !- Handle
  {db1a26ad-5653-4e1e-8583-097b06c5d565}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfa502f2-cf12-4642-b3d5-67273d712da2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {db1a26ad-5653-4e1e-8583-097b06c5d565}; !- Thermal Zone

OS:ThermalZone,
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6fc9b6a-d682-4b1c-9600-a2bbbd140103}, !- Zone Air Inlet Port List
  {daeb6e2e-fd57-4b56-93aa-2b2e94dc07ca}, !- Zone Air Exhaust Port List
  {b22b81d7-371d-4664-aff8-e8d914f07cb3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {599490b4-da0b-4dc8-b6c3-2766325e243c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a1c4923-53e5-4b56-81dc-0c6e710fd963}, !- Handle
  Node 4,                                 !- Name
  {b22b81d7-371d-4664-aff8-e8d914f07cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b22b81d7-371d-4664-aff8-e8d914f07cb3}, !- Handle
  {a052a4e9-1a8d-42c0-af5a-576ecf2fa2b3}, !- Name
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}, !- Source Object
  11,                                     !- Outlet Port
  {5a1c4923-53e5-4b56-81dc-0c6e710fd963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6fc9b6a-d682-4b1c-9600-a2bbbd140103}, !- Handle
  Port List 7,                            !- Name
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}; !- HVAC Component

OS:PortList,
  {daeb6e2e-fd57-4b56-93aa-2b2e94dc07ca}, !- Handle
  Port List 8,                            !- Name
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}; !- HVAC Component

OS:Sizing:Zone,
  {3c396172-b0d8-4bb8-b6a3-78561e91a436}, !- Handle
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6fda5dcd-82d4-44c7-82f1-9fba879ab80b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f6cc553f-7122-4d71-8ed3-5e13eb23922a}; !- Thermal Zone

OS:ThermalZone,
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9586d836-6b5e-470e-b9d6-13f05e55537e}, !- Zone Air Inlet Port List
  {36d4128b-2465-4978-a077-2fdbd752cf79}, !- Zone Air Exhaust Port List
  {760108fb-c0f4-41d8-bd5a-bacb6adc73f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4e1151a-4f84-495a-91c8-7138ca760c05}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34f577fd-1ca7-4732-b5b1-c316b174cebc}, !- Handle
  Node 5,                                 !- Name
  {760108fb-c0f4-41d8-bd5a-bacb6adc73f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {760108fb-c0f4-41d8-bd5a-bacb6adc73f5}, !- Handle
  {7d39d1d1-34f5-49e6-9566-5c5ad2c3e6ef}, !- Name
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}, !- Source Object
  11,                                     !- Outlet Port
  {34f577fd-1ca7-4732-b5b1-c316b174cebc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9586d836-6b5e-470e-b9d6-13f05e55537e}, !- Handle
  Port List 9,                            !- Name
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}; !- HVAC Component

OS:PortList,
  {36d4128b-2465-4978-a077-2fdbd752cf79}, !- Handle
  Port List 10,                           !- Name
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}; !- HVAC Component

OS:Sizing:Zone,
  {86f45fa1-7c4d-4f75-8f7a-118910e16c55}, !- Handle
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {718156c5-1a36-4977-aaa6-029ac35d200d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {afaa0dd5-94ea-4949-a282-a31d626bf4fd}; !- Thermal Zone

OS:ThermalZone,
  {4c046fa1-8823-4622-93f0-329330fc5a3f}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43369acf-e5ce-4e6f-8427-b17c126d9a61}, !- Zone Air Inlet Port List
  {d5890d6a-0218-4031-9f0f-e33bdedc18e5}, !- Zone Air Exhaust Port List
  {353bb4c9-5a52-4000-877b-155fa1f2ffce}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4c33411-1222-4563-af73-cdc9f61420d5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e90e0ef-1c0a-400d-a469-0975475e4c02}, !- Handle
  Node 6,                                 !- Name
  {353bb4c9-5a52-4000-877b-155fa1f2ffce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {353bb4c9-5a52-4000-877b-155fa1f2ffce}, !- Handle
  {7783d8b3-3d92-472b-9ab1-55e790225794}, !- Name
  {4c046fa1-8823-4622-93f0-329330fc5a3f}, !- Source Object
  11,                                     !- Outlet Port
  {6e90e0ef-1c0a-400d-a469-0975475e4c02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43369acf-e5ce-4e6f-8427-b17c126d9a61}, !- Handle
  Port List 11,                           !- Name
  {4c046fa1-8823-4622-93f0-329330fc5a3f}; !- HVAC Component

OS:PortList,
  {d5890d6a-0218-4031-9f0f-e33bdedc18e5}, !- Handle
  Port List 12,                           !- Name
  {4c046fa1-8823-4622-93f0-329330fc5a3f}; !- HVAC Component

OS:Sizing:Zone,
  {7288e987-4963-44a2-adcc-07b1c0e3f825}, !- Handle
  {4c046fa1-8823-4622-93f0-329330fc5a3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5db16db3-2fd8-4f67-a978-de6b367c1517}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4c046fa1-8823-4622-93f0-329330fc5a3f}; !- Thermal Zone

OS:ThermalZone,
  {52113ea8-4678-489b-a278-a2c51483de50}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f07a8865-a1c2-4ef8-9865-5cb6cb401eb5}, !- Zone Air Inlet Port List
  {cea2842b-5c4a-4a41-8c9f-adb398bdf071}, !- Zone Air Exhaust Port List
  {186f3989-8f87-4e0e-a2c4-cc34368837b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aeefd59c-5d4f-4b42-9cae-c48ffe02cf94}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02cd70f2-87ac-47ba-b973-86563b3651e9}, !- Handle
  Node 7,                                 !- Name
  {186f3989-8f87-4e0e-a2c4-cc34368837b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {186f3989-8f87-4e0e-a2c4-cc34368837b9}, !- Handle
  {e4da8026-5e77-4bcc-83b2-74f5325c2715}, !- Name
  {52113ea8-4678-489b-a278-a2c51483de50}, !- Source Object
  11,                                     !- Outlet Port
  {02cd70f2-87ac-47ba-b973-86563b3651e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f07a8865-a1c2-4ef8-9865-5cb6cb401eb5}, !- Handle
  Port List 13,                           !- Name
  {52113ea8-4678-489b-a278-a2c51483de50}; !- HVAC Component

OS:PortList,
  {cea2842b-5c4a-4a41-8c9f-adb398bdf071}, !- Handle
  Port List 14,                           !- Name
  {52113ea8-4678-489b-a278-a2c51483de50}; !- HVAC Component

OS:Sizing:Zone,
  {7475a493-d239-4bb2-ace6-258f1a24b389}, !- Handle
  {52113ea8-4678-489b-a278-a2c51483de50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed0f4032-fe64-40f8-80e7-433684f6f3f3}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {52113ea8-4678-489b-a278-a2c51483de50}; !- Thermal Zone

OS:ThermalZone,
  {24bc98c3-f92a-4797-8267-3ad5b722514d}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {545674b9-5cdf-49c3-8f2f-677bd279a2b5}, !- Zone Air Inlet Port List
  {ed0d3a7d-9cf3-40b7-9d23-19372d2e3a48}, !- Zone Air Exhaust Port List
  {56d6c0d5-9b75-485e-a05f-28f25ba88948}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2fa171b-da09-40ba-b4ad-8b7564f96f39}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2123df86-0950-4836-a1e0-dbde446215e7}, !- Handle
  Node 8,                                 !- Name
  {56d6c0d5-9b75-485e-a05f-28f25ba88948}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56d6c0d5-9b75-485e-a05f-28f25ba88948}, !- Handle
  {e64537e8-9f70-426c-a7c2-1a04fb1a02cc}, !- Name
  {24bc98c3-f92a-4797-8267-3ad5b722514d}, !- Source Object
  11,                                     !- Outlet Port
  {2123df86-0950-4836-a1e0-dbde446215e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {545674b9-5cdf-49c3-8f2f-677bd279a2b5}, !- Handle
  Port List 15,                           !- Name
  {24bc98c3-f92a-4797-8267-3ad5b722514d}; !- HVAC Component

OS:PortList,
  {ed0d3a7d-9cf3-40b7-9d23-19372d2e3a48}, !- Handle
  Port List 16,                           !- Name
  {24bc98c3-f92a-4797-8267-3ad5b722514d}; !- HVAC Component

OS:Sizing:Zone,
  {866870d3-7830-46b3-85a4-5b24fb4a5544}, !- Handle
  {24bc98c3-f92a-4797-8267-3ad5b722514d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33cba9cd-2532-405f-9957-630c5516921b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {24bc98c3-f92a-4797-8267-3ad5b722514d}; !- Thermal Zone

OS:ThermalZone,
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {396f189a-25d2-4ed3-83cd-b14524c437d0}, !- Zone Air Inlet Port List
  {8501f0cb-1bd2-415a-8ae4-7719a76f3bf0}, !- Zone Air Exhaust Port List
  {c391a856-a736-47f6-9b1f-d30162772bc9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fad73717-95ad-409e-904f-55a8c5927f59}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1db4e546-866d-44e1-a5fa-60e804bc1246}, !- Handle
  Node 9,                                 !- Name
  {c391a856-a736-47f6-9b1f-d30162772bc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c391a856-a736-47f6-9b1f-d30162772bc9}, !- Handle
  {e714af26-a92c-4686-8467-d71fd04c5719}, !- Name
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}, !- Source Object
  11,                                     !- Outlet Port
  {1db4e546-866d-44e1-a5fa-60e804bc1246}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {396f189a-25d2-4ed3-83cd-b14524c437d0}, !- Handle
  Port List 17,                           !- Name
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}; !- HVAC Component

OS:PortList,
  {8501f0cb-1bd2-415a-8ae4-7719a76f3bf0}, !- Handle
  Port List 18,                           !- Name
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}; !- HVAC Component

OS:Sizing:Zone,
  {839be25d-b1a9-4892-adc9-994630f02638}, !- Handle
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9ef2649-4414-47ae-b4c2-370e87f1e9cc}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e6f6522e-cb25-456d-a77b-3e8fb6e560a5}; !- Thermal Zone

OS:ThermalZone,
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a07634c1-4695-4a8a-bbac-620398b38f95}, !- Zone Air Inlet Port List
  {8f8f123c-acd3-4727-a316-3e7690165c89}, !- Zone Air Exhaust Port List
  {eed68857-9975-40f3-bb06-91c7e73cb609}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e08f62bb-d004-4270-b048-8e5e5cdaa799}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7e0432f-d778-439a-beac-b1cca720b47f}, !- Handle
  Node 10,                                !- Name
  {eed68857-9975-40f3-bb06-91c7e73cb609}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed68857-9975-40f3-bb06-91c7e73cb609}, !- Handle
  {39dc983a-6160-4709-9f92-fe9242159c31}, !- Name
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}, !- Source Object
  11,                                     !- Outlet Port
  {b7e0432f-d778-439a-beac-b1cca720b47f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a07634c1-4695-4a8a-bbac-620398b38f95}, !- Handle
  Port List 19,                           !- Name
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}; !- HVAC Component

OS:PortList,
  {8f8f123c-acd3-4727-a316-3e7690165c89}, !- Handle
  Port List 20,                           !- Name
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}; !- HVAC Component

OS:Sizing:Zone,
  {376e7f85-019f-435c-8cc2-9595fc52022f}, !- Handle
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6fbc9fa-3ae5-4a53-9191-4c2878a7c49a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {eb22f8fa-7dfd-4892-9c5d-c40a4bc5c802}; !- Thermal Zone

OS:SizingPeriod:DesignDay,
  {cedef820-3565-4b83-ab79-eb6a6d364ca8}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0cb25ddf-048e-4cdd-a605-bd003657e41b}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1da0caf1-5262-48a2-8045-af66cf1c835c}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5c3eee88-5950-4101-8c7f-0e70ee4f9d3e}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {216ce659-5c70-4777-8295-023c02484dc6}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c2ad4dc0-e7b2-43ec-a326-f91f94cbb5b1}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {14ddd667-19b2-40ea-a8b8-4119fc95c4aa}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:DefaultConstructionSet,
  {fcd94a85-be42-485b-8928-036c668ded96}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {c8335ce6-a959-41ea-b55e-dc9aa0f50b4a}, !- Default Exterior Surface Constructions Name
  {88a374ea-f59f-470c-b823-5fa9f349a617}, !- Default Interior Surface Constructions Name
  {d173f909-75d7-4dbd-91bb-61264e60d39d}, !- Default Ground Contact Surface Constructions Name
  {8959f258-b935-4c71-9c39-95de3f0755fc}, !- Default Exterior SubSurface Constructions Name
  {63014133-a6a1-4049-bb76-293d590040b6}, !- Default Interior SubSurface Constructions Name
  {0cb54e31-199c-4987-ac26-8d642d8667ba}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c8335ce6-a959-41ea-b55e-dc9aa0f50b4a}, !- Handle
  Default Surface Constructions 13,       !- Name
  {dbe022c2-5ca9-4f8d-99ce-84499f8e7f0d}, !- Floor Construction Name
  {36299ec1-b47c-4df8-ad37-c05928d16064}, !- Wall Construction Name
  {40446b5e-d8b3-4598-b457-703d05d85b7f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88a374ea-f59f-470c-b823-5fa9f349a617}, !- Handle
  Default Surface Constructions 14,       !- Name
  {ebf15382-2306-40b7-92d7-eef9a754f293}, !- Floor Construction Name
  {aba62c54-a6e4-4d15-9727-5a38aeba46b9}, !- Wall Construction Name
  {9382fd63-8b75-4772-8e78-9f1cea1dec3d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d173f909-75d7-4dbd-91bb-61264e60d39d}, !- Handle
  Default Surface Constructions 15,       !- Name
  {dbe022c2-5ca9-4f8d-99ce-84499f8e7f0d}, !- Floor Construction Name
  {dbe022c2-5ca9-4f8d-99ce-84499f8e7f0d}, !- Wall Construction Name
  {dbe022c2-5ca9-4f8d-99ce-84499f8e7f0d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8959f258-b935-4c71-9c39-95de3f0755fc}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {cf7ec1b6-c999-4a32-a059-e7268e18752b}, !- Fixed Window Construction Name
  {cf7ec1b6-c999-4a32-a059-e7268e18752b}, !- Operable Window Construction Name
  {1f71de5b-f3e8-49f8-8b68-b6101df70303}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29e248e9-ae0f-4b2f-9fe4-877a83784039}, !- Tubular Daylight Dome Construction Name
  {29e248e9-ae0f-4b2f-9fe4-877a83784039}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {63014133-a6a1-4049-bb76-293d590040b6}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {29e248e9-ae0f-4b2f-9fe4-877a83784039}, !- Fixed Window Construction Name
  {29e248e9-ae0f-4b2f-9fe4-877a83784039}, !- Operable Window Construction Name
  {2787c1e5-447d-4873-b6b3-04e3b82e2eae}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0cb54e31-199c-4987-ac26-8d642d8667ba}, !- Handle
  Interior Partition,                     !- Name
  {bd576c08-b103-4426-9169-c8c1192c85c3}, !- Surface Rendering Name
  {2a1e4415-1014-424b-bbea-37a788a20cb5}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f8ac1ac-509e-419b-860f-8b6fab82597a}, !- Handle
  {0cb54e31-199c-4987-ac26-8d642d8667ba}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {dbe022c2-5ca9-4f8d-99ce-84499f8e7f0d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {0270a342-f71f-47df-8940-d9fb24c74f98}, !- Surface Rendering Name
  {bc399d81-d093-4e89-97a0-5d8254e12a40}, !- Layer 1
  {2cece3f6-ba6c-468d-af8b-d01c3134f3bc}; !- Layer 2

OS:StandardsInformation:Construction,
  {1fe6db1b-0e5a-489a-865d-140b08664e11}, !- Handle
  {dbe022c2-5ca9-4f8d-99ce-84499f8e7f0d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {36299ec1-b47c-4df8-ad37-c05928d16064}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {408bd90c-a8a3-4bb0-83de-5e597249c607}, !- Surface Rendering Name
  {7e410ed8-e57f-40ed-87f5-9ac0d0ddd4d4}, !- Layer 1
  {9a1c6951-716d-4f3d-92f8-493382dfa888}, !- Layer 2
  {fa409593-63c4-4706-a2ff-9328c43b5681}, !- Layer 3
  {5081be9d-d28e-47c7-b262-d1d13d6eea0b}; !- Layer 4

OS:StandardsInformation:Construction,
  {ec30378f-beb0-4ce9-ba7d-987e1a97c54b}, !- Handle
  {36299ec1-b47c-4df8-ad37-c05928d16064}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {40446b5e-d8b3-4598-b457-703d05d85b7f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {13962981-9030-4a73-8ed6-8f0a84ece6a9}, !- Surface Rendering Name
  {9c598d84-0d46-4dbe-aaae-452af6163419}, !- Layer 1
  {403ed21a-1194-4854-8a9c-a686a6e33b2f}, !- Layer 2
  {a3865290-ea27-4678-a562-0a301a58f131}; !- Layer 3

OS:StandardsInformation:Construction,
  {6a2bdc2f-c380-4554-a2e8-ac56f1dea9ec}, !- Handle
  {40446b5e-d8b3-4598-b457-703d05d85b7f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {ebf15382-2306-40b7-92d7-eef9a754f293}, !- Handle
  Interior Floor,                         !- Name
  {16453f8b-8249-474a-8e1f-ced611063c99}, !- Surface Rendering Name
  {d86506c1-2f68-48f1-a2f6-8e0f851426cd}, !- Layer 1
  {7f96d039-28b1-438a-8a44-72bed758ab5f}, !- Layer 2
  {f218c2bc-b9e5-467a-ad2e-a4b2f780e70b}; !- Layer 3

OS:StandardsInformation:Construction,
  {328d8622-9cc1-49a1-a7df-cf0bc3108de4}, !- Handle
  {ebf15382-2306-40b7-92d7-eef9a754f293}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {aba62c54-a6e4-4d15-9727-5a38aeba46b9}, !- Handle
  Interior Wall,                          !- Name
  {6f31e54a-7b91-4002-affa-890f22a898fa}, !- Surface Rendering Name
  {4ec763c6-8d1c-4e8f-aef8-fd63d1f29f9a}, !- Layer 1
  {06f83b27-03e9-4c33-bff5-8cde0635b663}, !- Layer 2
  {4ec763c6-8d1c-4e8f-aef8-fd63d1f29f9a}; !- Layer 3

OS:StandardsInformation:Construction,
  {e62b5008-4f15-4d69-aa72-af7a9d5dc836}, !- Handle
  {aba62c54-a6e4-4d15-9727-5a38aeba46b9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {9382fd63-8b75-4772-8e78-9f1cea1dec3d}, !- Handle
  Interior Ceiling,                       !- Name
  {2639e6df-fda9-40e8-bb0b-15ba2495c47a}, !- Surface Rendering Name
  {f218c2bc-b9e5-467a-ad2e-a4b2f780e70b}, !- Layer 1
  {7f96d039-28b1-438a-8a44-72bed758ab5f}, !- Layer 2
  {d86506c1-2f68-48f1-a2f6-8e0f851426cd}; !- Layer 3

OS:StandardsInformation:Construction,
  {709ab143-07b8-4a39-bfd5-a34091523b4f}, !- Handle
  {9382fd63-8b75-4772-8e78-9f1cea1dec3d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {cf7ec1b6-c999-4a32-a059-e7268e18752b}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {e5615d67-3c4f-4c75-bda7-cd527f9b51f9}, !- Surface Rendering Name
  {de4f6108-92bb-49f6-a3d1-06dac8da9016}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab2cb3e6-b701-4e7f-8473-f896311aca48}, !- Handle
  {cf7ec1b6-c999-4a32-a059-e7268e18752b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {1f71de5b-f3e8-49f8-8b68-b6101df70303}, !- Handle
  Exterior Door,                          !- Name
  {6544a870-33c7-4324-b879-903621669b68}, !- Surface Rendering Name
  {24f6887f-5c7e-4550-89f9-ebc454615aa3}, !- Layer 1
  {e1cd3e13-b416-49ab-8ba0-973c9fe8aaac}; !- Layer 2

OS:StandardsInformation:Construction,
  {48baa1fd-341f-4eed-9483-6d63c04133aa}, !- Handle
  {1f71de5b-f3e8-49f8-8b68-b6101df70303}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {29e248e9-ae0f-4b2f-9fe4-877a83784039}, !- Handle
  Interior Window,                        !- Name
  {868d0789-8dbb-4927-ad70-661919004350}, !- Surface Rendering Name
  {0a392eb2-43ca-45ca-8310-7f65d35f1dff}; !- Layer 1

OS:StandardsInformation:Construction,
  {0fbd9e69-d9d8-4bfd-94bb-f17c9bdf0bde}, !- Handle
  {29e248e9-ae0f-4b2f-9fe4-877a83784039}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2787c1e5-447d-4873-b6b3-04e3b82e2eae}, !- Handle
  Interior Door,                          !- Name
  {03f30877-1fd9-4ae0-9eab-81158b78b447}, !- Surface Rendering Name
  {2a1e4415-1014-424b-bbea-37a788a20cb5}; !- Layer 1

OS:StandardsInformation:Construction,
  {591be2cb-18ff-4f83-b087-665c9a9ede48}, !- Handle
  {2787c1e5-447d-4873-b6b3-04e3b82e2eae}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {2a1e4415-1014-424b-bbea-37a788a20cb5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aaaeab9b-99cd-458f-815e-b48b4e737cf6}, !- Handle
  {2a1e4415-1014-424b-bbea-37a788a20cb5}; !- Material Name

OS:Material,
  {bc399d81-d093-4e89-97a0-5d8254e12a40}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed0702ff-22b1-409f-9cc8-372cbb947572}, !- Handle
  {bc399d81-d093-4e89-97a0-5d8254e12a40}; !- Material Name

OS:Material:NoMass,
  {2cece3f6-ba6c-468d-af8b-d01c3134f3bc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb822061-fa32-4c41-b89c-41ebdff18b92}, !- Handle
  {2cece3f6-ba6c-468d-af8b-d01c3134f3bc}; !- Material Name

OS:Material,
  {7e410ed8-e57f-40ed-87f5-9ac0d0ddd4d4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1045dd80-b867-4825-9c87-63af9f440d11}, !- Handle
  {7e410ed8-e57f-40ed-87f5-9ac0d0ddd4d4}; !- Material Name

OS:Material,
  {9a1c6951-716d-4f3d-92f8-493382dfa888}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0a3d635-173f-4ab6-bab2-b418b58d4445}, !- Handle
  {9a1c6951-716d-4f3d-92f8-493382dfa888}; !- Material Name

OS:Material,
  {fa409593-63c4-4706-a2ff-9328c43b5681}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea64209a-85cf-4f48-ac80-98072ca2a6e0}, !- Handle
  {fa409593-63c4-4706-a2ff-9328c43b5681}; !- Material Name

OS:Material,
  {5081be9d-d28e-47c7-b262-d1d13d6eea0b}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2c5315a-7d2b-4822-9e45-d111f68f7fbb}, !- Handle
  {5081be9d-d28e-47c7-b262-d1d13d6eea0b}; !- Material Name

OS:Material,
  {9c598d84-0d46-4dbe-aaae-452af6163419}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7a5f271a-b2ad-4e08-a345-981188c6a7ac}, !- Handle
  {9c598d84-0d46-4dbe-aaae-452af6163419}; !- Material Name

OS:Material,
  {403ed21a-1194-4854-8a9c-a686a6e33b2f}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3740dc16-e7c9-4a60-be9f-1749f4cffca3}, !- Handle
  {403ed21a-1194-4854-8a9c-a686a6e33b2f}; !- Material Name

OS:Material,
  {a3865290-ea27-4678-a562-0a301a58f131}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30351e6a-6315-4320-9929-bf6c4ba5e8d5}, !- Handle
  {a3865290-ea27-4678-a562-0a301a58f131}; !- Material Name

OS:Material,
  {d86506c1-2f68-48f1-a2f6-8e0f851426cd}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c8c603e-6ff6-45f4-b32d-2da70c327640}, !- Handle
  {d86506c1-2f68-48f1-a2f6-8e0f851426cd}; !- Material Name

OS:Material:AirGap,
  {7f96d039-28b1-438a-8a44-72bed758ab5f}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {00e98b66-a01d-4a90-ad1a-4d7074eb943c}, !- Handle
  {7f96d039-28b1-438a-8a44-72bed758ab5f}; !- Material Name

OS:Material,
  {f218c2bc-b9e5-467a-ad2e-a4b2f780e70b}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1c6ea6c-416a-42e9-8f01-ec6c31e079f0}, !- Handle
  {f218c2bc-b9e5-467a-ad2e-a4b2f780e70b}; !- Material Name

OS:Material,
  {4ec763c6-8d1c-4e8f-aef8-fd63d1f29f9a}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {14fd1be4-ad4a-4b96-8f22-5dac4a1622a0}, !- Handle
  {4ec763c6-8d1c-4e8f-aef8-fd63d1f29f9a}; !- Material Name

OS:Material:AirGap,
  {06f83b27-03e9-4c33-bff5-8cde0635b663}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {19da4ed9-2713-442b-8b85-2751a36d8737}, !- Handle
  {06f83b27-03e9-4c33-bff5-8cde0635b663}; !- Material Name

OS:WindowMaterial:Glazing,
  {de4f6108-92bb-49f6-a3d1-06dac8da9016}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {54ec30a7-4d02-4f97-9a67-4ed422f1a37a}, !- Handle
  {de4f6108-92bb-49f6-a3d1-06dac8da9016}; !- Material Name

OS:Material,
  {24f6887f-5c7e-4550-89f9-ebc454615aa3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a3821de2-2380-484e-8d0f-60b0200c8ff3}, !- Handle
  {24f6887f-5c7e-4550-89f9-ebc454615aa3}; !- Material Name

OS:Material,
  {e1cd3e13-b416-49ab-8ba0-973c9fe8aaac}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ffef368-a5b4-47fb-afe1-256f377389df}, !- Handle
  {e1cd3e13-b416-49ab-8ba0-973c9fe8aaac}; !- Material Name

OS:WindowMaterial:Glazing,
  {0a392eb2-43ca-45ca-8310-7f65d35f1dff}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {6473876f-4628-4a55-8156-971fb0759c0a}, !- Handle
  {0a392eb2-43ca-45ca-8310-7f65d35f1dff}; !- Material Name

OS:SpaceType,
  {c387b0bb-0ee8-4b9e-b79b-600cd33294a0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {d9a36f03-31e4-4fd8-802c-8fae7dadd3d6}, !- Default Schedule Set Name
  {195c5124-bdbb-4d0a-bb20-52dce89dc688}, !- Group Rendering Name
  {a901e148-d03a-401b-96c7-e04bb834db00}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:DefaultScheduleSet,
  {d9a36f03-31e4-4fd8-802c-8fae7dadd3d6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90abdcbf-adb2-4d01-a30f-ad07537e658b}, !- Number of People Schedule Name
  {de437d7a-b3f1-486f-8b41-3b6f19396857}, !- People Activity Level Schedule Name
  {54bddc37-717d-4f3c-bbec-1a7b88376280}, !- Lighting Schedule Name
  {4d292a50-08c0-48bd-967d-fe303f2da48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fa51e7ab-9409-4547-9419-ff920e4b3ff9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {195c5124-bdbb-4d0a-bb20-52dce89dc688}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a901e148-d03a-401b-96c7-e04bb834db00}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {90abdcbf-adb2-4d01-a30f-ad07537e658b}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  {ac4bc2b2-408b-4f8e-94dd-5be6f6dc98f6}, ! Default Day Schedule Name
  {3805fb56-42d8-4315-b8e6-af5d941ab2af}, ! Summer Design Day Schedule Name
  {94e2ec6b-43dd-48b5-9e22-219ad4a3f6e8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac4bc2b2-408b-4f8e-94dd-5be6f6dc98f6}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {3805fb56-42d8-4315-b8e6-af5d941ab2af}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {94e2ec6b-43dd-48b5-9e22-219ad4a3f6e8}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9ef906da-c035-4c56-8f45-2876e24de8dd}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {90abdcbf-adb2-4d01-a30f-ad07537e658b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8545737a-60bf-4a4d-8698-40d77593317e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b56698ed-4a50-4f54-8eeb-db953622bb47}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {90abdcbf-adb2-4d01-a30f-ad07537e658b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {df47839a-27a6-4b5c-a0e7-464ffddba07e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8545737a-60bf-4a4d-8698-40d77593317e}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {df47839a-27a6-4b5c-a0e7-464ffddba07e}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {de437d7a-b3f1-486f-8b41-3b6f19396857}, ! Handle
  Large Office Activity,                  ! Name
  {896c2635-97e0-4438-8fbc-626e4e52a9f1}, ! Schedule Type Limits Name
  {ecd859e4-017c-45ec-9d0b-edd78831c360}, ! Default Day Schedule Name
  {641e7f59-c845-44aa-91f0-574ca8acc64e}, ! Summer Design Day Schedule Name
  {a4df6d4e-8dcc-4ad2-9c87-4a1f1c54827d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecd859e4-017c-45ec-9d0b-edd78831c360}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {896c2635-97e0-4438-8fbc-626e4e52a9f1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {641e7f59-c845-44aa-91f0-574ca8acc64e}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {896c2635-97e0-4438-8fbc-626e4e52a9f1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {a4df6d4e-8dcc-4ad2-9c87-4a1f1c54827d}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {896c2635-97e0-4438-8fbc-626e4e52a9f1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {54bddc37-717d-4f3c-bbec-1a7b88376280}, ! Handle
  Large Office Bldg Light,                ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  {56629eff-879c-44e7-9c17-3ab8ed80e4f1}, ! Default Day Schedule Name
  {9c0b51e3-682d-49c0-a51e-1261b9fdccaa}, ! Summer Design Day Schedule Name
  {5aec75ae-3696-4bc8-95d7-a0d5397f76f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {56629eff-879c-44e7-9c17-3ab8ed80e4f1}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {9c0b51e3-682d-49c0-a51e-1261b9fdccaa}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5aec75ae-3696-4bc8-95d7-a0d5397f76f4}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1a1b0c21-c47d-473f-988c-a91ecaaa9569}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {54bddc37-717d-4f3c-bbec-1a7b88376280}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d16dbea2-1a86-4861-baaf-1119f6478176}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cf440469-eec7-4f4e-8aff-2709415638a0}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {54bddc37-717d-4f3c-bbec-1a7b88376280}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {016c7975-1a56-40cc-abb3-87b2cdfa3aa3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d16dbea2-1a86-4861-baaf-1119f6478176}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {016c7975-1a56-40cc-abb3-87b2cdfa3aa3}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {4d292a50-08c0-48bd-967d-fe303f2da48b}, ! Handle
  Large Office Bldg Equip,                ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  {388b7974-a3db-4044-8fb2-e1ebfda9f43d}, ! Default Day Schedule Name
  {8436f7aa-33d5-4814-a13e-855325936a1f}, ! Summer Design Day Schedule Name
  {e8a7038f-fa4f-40b6-9081-d8f2e25e59b5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {388b7974-a3db-4044-8fb2-e1ebfda9f43d}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {8436f7aa-33d5-4814-a13e-855325936a1f}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e8a7038f-fa4f-40b6-9081-d8f2e25e59b5}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1c500e73-858a-46eb-9b74-eb80e0a58a2d}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {4d292a50-08c0-48bd-967d-fe303f2da48b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {54c1bb98-68f5-4c27-94d2-891e989f5f57}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ed03dd3b-0014-412c-ae23-cc1781ae5c48}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {4d292a50-08c0-48bd-967d-fe303f2da48b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b41e829b-1412-48d3-9f18-1c3f95e44725}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {54c1bb98-68f5-4c27-94d2-891e989f5f57}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {b41e829b-1412-48d3-9f18-1c3f95e44725}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {fa51e7ab-9409-4547-9419-ff920e4b3ff9}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  {3e4c204c-e1ca-4262-a77a-6dc2847c13e5}, ! Default Day Schedule Name
  {67a93bfb-8ceb-4554-adf5-4a72dd8e5c10}, ! Summer Design Day Schedule Name
  {9e337d70-bd3f-4538-99b9-e614f7e32aab}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e4c204c-e1ca-4262-a77a-6dc2847c13e5}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {67a93bfb-8ceb-4554-adf5-4a72dd8e5c10}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {9e337d70-bd3f-4538-99b9-e614f7e32aab}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {f248bbf1-2e77-423a-bd69-435a741907b4}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {fa51e7ab-9409-4547-9419-ff920e4b3ff9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7726695b-f361-458d-84d5-96e7f449bdd2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {073a4efa-1f0a-48f3-a268-0177f300a34e}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {fa51e7ab-9409-4547-9419-ff920e4b3ff9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ce921012-239a-464d-a07f-a2ef4864c7c3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7726695b-f361-458d-84d5-96e7f449bdd2}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ce921012-239a-464d-a07f-a2ef4864c7c3}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {896c2635-97e0-4438-8fbc-626e4e52a9f1}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {075c5fd7-cbf4-4dc4-881e-1d20bac273cf}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People, !- Name
  {d9386f70-a75a-46e0-839c-b91aeb91d736}, !- People Definition Name
  {c387b0bb-0ee8-4b9e-b79b-600cd33294a0}; !- Space or SpaceType Name

OS:People:Definition,
  {d9386f70-a75a-46e0-839c-b91aeb91d736}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {022b9ba2-c7e8-4497-b331-36f09c502222}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights, !- Name
  {ae9ac00c-2e4c-4ae3-8305-4c6dfcc46fab}, !- Lights Definition Name
  {c387b0bb-0ee8-4b9e-b79b-600cd33294a0}; !- Space or SpaceType Name

OS:Lights:Definition,
  {ae9ac00c-2e4c-4ae3-8305-4c6dfcc46fab}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7809131c-adf9-4f7b-b497-cd2806496895}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment, !- Name
  {9e7853a9-ae86-4182-8ab9-cec2f868be0b}, !- Electric Equipment Definition Name
  {c387b0bb-0ee8-4b9e-b79b-600cd33294a0}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9e7853a9-ae86-4182-8ab9-cec2f868be0b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {db1fffef-9715-4284-8923-e51f8a2fe7f4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration, !- Name
  {c387b0bb-0ee8-4b9e-b79b-600cd33294a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6aff8d4f-1965-4b39-844d-1c2769358c60}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  80,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {bd576c08-b103-4426-9169-c8c1192c85c3}, !- Handle
  Rendering Color 1,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6544a870-33c7-4324-b879-903621669b68}, !- Handle
  Rendering Color 2,                      !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f30877-1fd9-4ae0-9eab-81158b78b447}, !- Handle
  Rendering Color 3,                      !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {868d0789-8dbb-4927-ad70-661919004350}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {408bd90c-a8a3-4bb0-83de-5e597249c607}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13962981-9030-4a73-8ed6-8f0a84ece6a9}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2639e6df-fda9-40e8-bb0b-15ba2495c47a}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f31e54a-7b91-4002-affa-890f22a898fa}, !- Handle
  Rendering Color 8,                      !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5615d67-3c4f-4c75-bda7-cd527f9b51f9}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0270a342-f71f-47df-8940-d9fb24c74f98}, !- Handle
  Rendering Color 10,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16453f8b-8249-474a-8e1f-ced611063c99}, !- Handle
  Rendering Color 11,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2fa171b-da09-40ba-b4ad-8b7564f96f39}, !- Handle
  Rendering Color 12,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4c33411-1222-4563-af73-cdc9f61420d5}, !- Handle
  Rendering Color 13,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aeefd59c-5d4f-4b42-9cae-c48ffe02cf94}, !- Handle
  Rendering Color 14,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b562227-573b-4188-90da-c3b84ef7fd69}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {990e4fef-21c0-4f0d-a9be-6ce8847bc06b}, !- Handle
  Rendering Color 16,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4e1151a-4f84-495a-91c8-7138ca760c05}, !- Handle
  Rendering Color 17,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f1686b82-68f2-4dcf-9d65-e4eecfd7ba27}, !- Handle
  Rendering Color 18,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fad73717-95ad-409e-904f-55a8c5927f59}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e08f62bb-d004-4270-b048-8e5e5cdaa799}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {599490b4-da0b-4dc8-b6c3-2766325e243c}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c20db6dd-2ceb-47ed-a053-431b64618187}, !- Handle
  Rendering Color 22,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {377bc4a7-83ec-414f-b486-58f9e4f3ce05}, !- Handle
  Rendering Color 23,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Construction,
  {b1a7d9f8-c066-4244-8527-5d8c6596d175}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {aa29bc48-9dce-43e1-97d6-83ac353cb72b}; !- Layer 1

OS:Material:AirWall,
  {aa29bc48-9dce-43e1-97d6-83ac353cb72b}, !- Handle
  Air Wall Material;                      !- Name

OS:StandardsInformation:Material,
  {e98159ef-da29-4ab0-b20b-320657e37353}, !- Handle
  {aa29bc48-9dce-43e1-97d6-83ac353cb72b}; !- Material Name

OS:StandardsInformation:Construction,
  {f61e913f-845d-4e8a-a50f-11c892d0a8d1}, !- Handle
  {b1a7d9f8-c066-4244-8527-5d8c6596d175}; !- Construction Name

OS:Construction,
  {c29e692b-6a8f-4685-8406-45818e6a2266}, !- Handle
  Air Wall 1,                             !- Name
  ,                                       !- Surface Rendering Name
  {aa29bc48-9dce-43e1-97d6-83ac353cb72b}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf905b79-338d-46ca-8458-44f67478cd6e}, !- Handle
  {c29e692b-6a8f-4685-8406-45818e6a2266}; !- Construction Name

OS:ScheduleTypeLimits,
  {b78ce9d8-9b99-47bb-9e3b-a6b863f18db3}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f4b952ff-a396-4e7b-b200-edf6223bf161}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {7d364dbd-077c-48f2-b095-5d0e1a7100c9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {68598fe5-cb52-4c08-8aff-8146f2105c7a}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {a2c2f9e4-9e9d-4411-b644-8360c73492fb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {ecb8c040-b358-49d0-ab1d-04da00400a9e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b89fd560-82d5-4246-a0ea-a76d6ee88135}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {5dfce70c-8655-4442-aa1a-6241cf820613}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {fad7a2e2-4e8e-48fb-8db3-1bdced80ae12}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {145578ce-cfbd-48d0-8a43-1cefc12829b5}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {b3b36264-f871-40a7-901f-82b80d22e2df}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {4898fbc2-5217-4c0b-9ce3-2ee2d256b040}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {aec51bb4-b2ed-4a87-9e13-d834d07191ec}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {b121f3f4-1d6a-47b4-8210-16760a7747d8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {03f2cd6f-f301-45c3-8d2e-9366ed3a9f59}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {a6970535-abcb-4ac9-b046-8f9d9704541d}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {bf542511-28d0-434b-9d28-f5ff3b144fc4}, !- Handle
  Night Vent,                             !- Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, !- Schedule Type Limits Name
  {bf8cacd7-6209-4dcc-8d1b-2ffee150aa6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf8cacd7-6209-4dcc-8d1b-2ffee150aa6e}, !- Handle
  Schedule Day 1,                         !- Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fa5ebc9-f29d-4a20-8faf-9d54f3a24f93}, !- Handle
  Schedule Rule 1,                        !- Name
  {bf542511-28d0-434b-9d28-f5ff3b144fc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70fa932c-08d4-4836-a31c-2c0f84e504c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70fa932c-08d4-4836-a31c-2c0f84e504c1}, !- Handle
  Schedule Day 2,                         !- Name
  {6f45d48c-6a78-4e93-ad63-ecfb908a11ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SubSurface,
  {dedb88a0-340d-4597-a3b0-39ea64a79eca}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7587c597-3bcf-4329-bb26-dda23d257ccd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98165453840949,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  136.285303908387, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  136.285303908387, 0, 1.98165453840949;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b9f4ec8-1718-4dc6-8084-b1fa8af54702}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2031a47-c6b9-402a-b956-fb2b32398c6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98165453840949,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  136.285303908387, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  136.285303908387, 0, 1.98165453840949;  !- X,Y,Z Vertex 4 {m}

