Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Tot Cool Cap [W]
00:10:00,7.502470E-02,1.770516E+03,3.579110E-01,4.194036E+03,5.825028E+03,7.502470E-02,2.011761E+03,3.475043E-01,3.836598E+03,6.213631E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.342166E+03,2.738840E-01,3.207886E+03,4.570124E+03,5.687358E-02,1.525045E+03,2.431497E-01,2.681844E+03,4.628648E+03,1.701215E-01,6.505676E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.961899E+02,1.722175E-01,2.011766E+03,2.835155E+03,3.373814E-02,9.046765E+02,1.536439E-01,1.695895E+03,2.869721E+03,1.050121E-01,3.978142E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.342166E+03,2.768076E-01,3.240523E+03,4.610232E+03,5.687358E-02,1.525045E+03,2.454896E-01,2.707962E+03,4.663672E+03,1.728335E-01,6.584440E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.961899E+02,1.834559E-01,2.137241E+03,2.967183E+03,3.373814E-02,9.046765E+02,1.642876E-01,1.814728E+03,2.996092E+03,1.060602E-01,4.008572E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:20:00,7.502470E-02,1.777678E+03,3.574011E-01,4.181180E+03,5.811750E+03,7.502470E-02,2.018923E+03,3.469915E-01,3.823711E+03,6.200295E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.347595E+03,2.723925E-01,3.185806E+03,4.545748E+03,5.687358E-02,1.530475E+03,2.417847E-01,2.661175E+03,4.607974E+03,1.701113E-01,6.505380E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.994106E+02,1.711755E-01,1.996912E+03,2.818763E+03,3.373814E-02,9.078972E+02,1.526842E-01,1.681960E+03,2.855867E+03,1.050067E-01,3.977984E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.347595E+03,2.752511E-01,3.217717E+03,4.585041E+03,5.687358E-02,1.530475E+03,2.440846E-01,2.686847E+03,4.642612E+03,1.728233E-01,6.584143E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.994106E+02,1.820337E-01,2.118143E+03,2.946378E+03,3.373814E-02,9.078972E+02,1.629561E-01,1.796642E+03,2.978007E+03,1.060548E-01,4.008415E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:30:00,7.502470E-02,1.784840E+03,3.568981E-01,4.168402E+03,5.798552E+03,7.502470E-02,2.026085E+03,3.464855E-01,3.810900E+03,6.187038E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.353024E+03,2.709355E-01,3.164111E+03,4.521811E+03,5.687358E-02,1.535904E+03,2.404362E-01,2.640691E+03,4.587634E+03,1.701011E-01,6.505086E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.026313E+02,1.701571E-01,1.982323E+03,2.802673E+03,3.373814E-02,9.111179E+02,1.517367E-01,1.668160E+03,2.842238E+03,1.050013E-01,3.977828E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.353024E+03,2.737344E-01,3.195356E+03,4.560352E+03,5.687358E-02,1.535904E+03,2.427035E-01,2.665999E+03,4.621983E+03,1.728132E-01,6.583849E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.026313E+02,1.806627E-01,2.099615E+03,2.926193E+03,3.373814E-02,9.111179E+02,1.616691E-01,1.779052E+03,2.960516E+03,1.060494E-01,4.008260E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:40:00,7.502470E-02,1.792002E+03,3.564015E-01,4.155696E+03,5.785426E+03,7.502470E-02,2.033247E+03,3.459860E-01,3.798160E+03,6.173852E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.358453E+03,2.695119E-01,3.142788E+03,4.498295E+03,5.687358E-02,1.541333E+03,2.391071E-01,2.620423E+03,4.567604E+03,1.700911E-01,6.504794E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.058520E+02,1.691616E-01,1.967988E+03,2.786871E+03,3.373814E-02,9.143386E+02,1.508025E-01,1.654510E+03,2.828810E+03,1.049960E-01,3.977674E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.358453E+03,2.722557E-01,3.173418E+03,4.536140E+03,5.687358E-02,1.541333E+03,2.413405E-01,2.645352E+03,4.601641E+03,1.728031E-01,6.583557E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.058520E+02,1.793391E-01,2.081618E+03,2.906583E+03,3.373814E-02,9.143386E+02,1.604216E-01,1.761903E+03,2.943521E+03,1.060441E-01,4.008106E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:50:00,7.502470E-02,1.799164E+03,3.559109E-01,4.143056E+03,5.772369E+03,7.502470E-02,2.040409E+03,3.454923E-01,3.785487E+03,6.150380E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.363883E+03,2.681204E-01,3.121825E+03,4.475182E+03,5.687358E-02,1.546762E+03,2.377975E-01,2.600372E+03,4.540014E+03,1.700811E-01,6.504505E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.090727E+02,1.681880E-01,1.953899E+03,2.771343E+03,3.373814E-02,9.175593E+02,1.498821E-01,1.641013E+03,2.810917E+03,1.049907E-01,3.977520E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.363883E+03,2.708134E-01,3.151886E+03,4.512381E+03,5.687358E-02,1.546762E+03,2.399967E-01,2.624920E+03,4.573730E+03,1.727932E-01,6.583268E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.090727E+02,1.780598E-01,2.064114E+03,2.887505E+03,3.373814E-02,9.175593E+02,1.592073E-01,1.745125E+03,2.922275E+03,1.060388E-01,4.007953E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:00:00,7.502470E-02,1.806326E+03,3.554258E-01,4.130478E+03,5.759375E+03,7.502470E-02,2.047571E+03,3.450043E-01,3.772875E+03,6.116650E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.369312E+03,2.667600E-01,3.101208E+03,4.452455E+03,5.687358E-02,1.552191E+03,2.365068E-01,2.580533E+03,4.504722E+03,1.700712E-01,6.504217E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.122934E+02,1.672358E-01,1.940047E+03,2.756078E+03,3.373814E-02,9.207800E+02,1.489753E-01,1.627667E+03,2.788462E+03,1.049855E-01,3.977368E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.369312E+03,2.694060E-01,3.130745E+03,4.489053E+03,5.687358E-02,1.552191E+03,2.386735E-01,2.604717E+03,4.538127E+03,1.727833E-01,6.582981E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.122934E+02,1.768217E-01,2.047071E+03,2.868921E+03,3.373814E-02,9.207800E+02,1.580247E-01,1.728700E+03,2.896659E+03,1.060336E-01,4.007801E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:10:00,7.502470E-02,1.811100E+03,3.549590E-01,4.120492E+03,5.749052E+03,7.502470E-02,2.052346E+03,3.445348E-01,3.762859E+03,6.092555E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.372931E+03,2.654435E-01,3.082891E+03,4.432137E+03,5.687358E-02,1.555811E+03,2.352496E-01,2.562876E+03,4.476673E+03,1.700719E-01,6.504238E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.144405E+02,1.663117E-01,1.927583E+03,2.742265E+03,3.373814E-02,9.229271E+02,1.480899E-01,1.615635E+03,2.770276E+03,1.049859E-01,3.977379E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.372931E+03,2.680459E-01,3.111942E+03,4.468177E+03,5.687358E-02,1.555811E+03,2.373853E-01,2.586714E+03,4.509764E+03,1.727840E-01,6.583002E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.144405E+02,1.756300E-01,2.031620E+03,2.852001E+03,3.373814E-02,9.229271E+02,1.568808E-01,1.713781E+03,2.875490E+03,1.060340E-01,4.007812E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:20:00,7.502470E-02,1.815875E+03,3.544971E-01,4.110560E+03,5.738786E+03,7.502470E-02,2.057120E+03,3.440702E-01,3.752898E+03,6.068566E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.376551E+03,2.641644E-01,3.064991E+03,4.412321E+03,5.687358E-02,1.559430E+03,2.340199E-01,2.545527E+03,4.448634E+03,1.700727E-01,6.504259E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.165876E+02,1.654123E-01,1.915395E+03,2.728785E+03,3.373814E-02,9.250742E+02,1.472230E-01,1.603809E+03,2.752076E+03,1.049862E-01,3.977390E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.376551E+03,2.667269E-01,3.093596E+03,4.447848E+03,5.687358E-02,1.559430E+03,2.361265E-01,2.569040E+03,4.481412E+03,1.727847E-01,6.583022E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.165876E+02,1.744797E-01,2.016630E+03,2.835607E+03,3.373814E-02,9.250742E+02,1.557713E-01,1.699246E+03,2.854473E+03,1.060344E-01,4.007823E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:30:00,7.502470E-02,1.820650E+03,3.540400E-01,4.100681E+03,5.728574E+03,7.502470E-02,2.061895E+03,3.436104E-01,3.742989E+03,6.044680E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.380170E+03,2.629223E-01,3.047504E+03,4.393009E+03,5.687358E-02,1.563050E+03,2.328181E-01,2.528489E+03,4.420662E+03,1.700734E-01,6.504280E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.187348E+02,1.645373E-01,1.903480E+03,2.715640E+03,3.373814E-02,9.272214E+02,1.463749E-01,1.592192E+03,2.733908E+03,1.049866E-01,3.977401E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.380170E+03,2.654480E-01,3.075700E+03,4.428066E+03,5.687358E-02,1.563050E+03,2.348974E-01,2.551698E+03,4.453134E+03,1.727854E-01,6.583043E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.187348E+02,1.733688E-01,2.002081E+03,2.819724E+03,3.373814E-02,9.272214E+02,1.546949E-01,1.685082E+03,2.833645E+03,1.060348E-01,4.007834E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:40:00,7.502470E-02,1.825424E+03,3.535876E-01,4.090855E+03,5.718416E+03,7.502470E-02,2.066670E+03,3.431553E-01,3.733133E+03,6.020897E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.383790E+03,2.617167E-01,3.030426E+03,4.374191E+03,5.687358E-02,1.566669E+03,2.316445E-01,2.511766E+03,4.392846E+03,1.700741E-01,6.504300E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.208819E+02,1.636864E-01,1.891833E+03,2.702823E+03,3.373814E-02,9.293685E+02,1.455456E-01,1.580786E+03,2.715837E+03,1.049870E-01,3.977412E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.383790E+03,2.642088E-01,3.058245E+03,4.408816E+03,5.687358E-02,1.566669E+03,2.336984E-01,2.534691E+03,4.425023E+03,1.727861E-01,6.583063E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.208819E+02,1.722957E-01,1.987954E+03,2.804329E+03,3.373814E-02,9.293685E+02,1.536507E-01,1.671275E+03,2.813063E+03,1.060351E-01,4.007845E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:50:00,7.502470E-02,1.830199E+03,3.531398E-01,4.081081E+03,5.708313E+03,7.502470E-02,2.071444E+03,3.427047E-01,3.723327E+03,5.997216E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.387409E+03,2.605473E-01,3.013751E+03,4.355854E+03,5.687358E-02,1.570289E+03,2.304999E-01,2.495367E+03,4.365269E+03,1.700748E-01,6.504321E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.230290E+02,1.628593E-01,1.880452E+03,2.690321E+03,3.373814E-02,9.315156E+02,1.447355E-01,1.569594E+03,2.697920E+03,1.049874E-01,3.977423E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.387409E+03,2.630085E-01,3.041226E+03,4.390081E+03,5.687358E-02,1.570289E+03,2.325301E-01,2.518028E+03,4.397164E+03,1.727868E-01,6.583084E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.230290E+02,1.712591E-01,1.974233E+03,2.789395E+03,3.373814E-02,9.315156E+02,1.526378E-01,1.657819E+03,2.792774E+03,1.060355E-01,4.007856E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:00:00,7.502470E-02,1.834974E+03,3.526967E-01,4.071359E+03,5.698263E+03,7.502470E-02,2.076219E+03,3.422587E-01,3.713573E+03,5.973636E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391029E+03,2.594138E-01,2.997477E+03,4.337984E+03,5.687358E-02,1.573908E+03,2.293853E-01,2.479303E+03,4.337996E+03,1.700755E-01,6.504341E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.251762E+02,1.620558E-01,1.869335E+03,2.678124E+03,3.373814E-02,9.336627E+02,1.439453E-01,1.558624E+03,2.680197E+03,1.049877E-01,3.977434E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391029E+03,2.618467E-01,3.024636E+03,4.371845E+03,5.687358E-02,1.573908E+03,2.313934E-01,2.501717E+03,4.369622E+03,1.727875E-01,6.583104E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.251762E+02,1.702576E-01,1.960906E+03,2.774901E+03,3.373814E-02,9.336627E+02,1.516557E-01,1.644707E+03,2.772809E+03,1.060359E-01,4.007867E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:10:00,7.502470E-02,1.838555E+03,3.522583E-01,4.062883E+03,5.689488E+03,7.502470E-02,2.079800E+03,3.418172E-01,3.705063E+03,5.954733E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.393743E+03,2.583070E-01,2.982407E+03,4.321378E+03,5.687358E-02,1.576623E+03,2.282939E-01,2.464403E+03,4.314430E+03,1.700761E-01,6.504361E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.267865E+02,1.612704E-01,1.858956E+03,2.666704E+03,3.373814E-02,9.352731E+02,1.431708E-01,1.548368E+03,2.664694E+03,1.049881E-01,3.977444E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.393743E+03,2.607141E-01,3.009277E+03,4.354904E+03,5.687358E-02,1.576623E+03,2.302815E-01,2.486588E+03,4.345807E+03,1.727882E-01,6.583124E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.267865E+02,1.692849E-01,1.948436E+03,2.761306E+03,3.373814E-02,9.352731E+02,1.506996E-01,1.632422E+03,2.755182E+03,1.060362E-01,4.007877E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:20:00,7.502470E-02,1.842135E+03,3.518244E-01,4.054458E+03,5.680766E+03,7.502470E-02,2.083381E+03,3.413802E-01,3.696603E+03,5.935910E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.396458E+03,2.572266E-01,2.967630E+03,4.305119E+03,5.687358E-02,1.579338E+03,2.272253E-01,2.449758E+03,4.291098E+03,1.700768E-01,6.504380E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.283969E+02,1.605030E-01,1.848778E+03,2.655520E+03,3.373814E-02,9.368834E+02,1.424121E-01,1.538287E+03,2.649351E+03,1.049885E-01,3.977455E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.396458E+03,2.596097E-01,2.994233E+03,4.338333E+03,5.687358E-02,1.579338E+03,2.291940E-01,2.471732E+03,4.322240E+03,1.727889E-01,6.583144E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.283969E+02,1.683398E-01,1.936274E+03,2.748060E+03,3.373814E-02,9.368834E+02,1.497684E-01,1.620416E+03,2.737825E+03,1.060366E-01,4.007888E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:30:00,7.502470E-02,1.845716E+03,3.513950E-01,4.046083E+03,5.672097E+03,7.502470E-02,2.086962E+03,3.409476E-01,3.688192E+03,5.917165E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.399173E+03,2.561722E-01,2.953144E+03,4.289206E+03,5.687358E-02,1.582052E+03,2.261795E-01,2.435367E+03,4.268010E+03,1.700775E-01,6.504400E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.300072E+02,1.597532E-01,1.838797E+03,2.644571E+03,3.373814E-02,9.384938E+02,1.416690E-01,1.528379E+03,2.634176E+03,1.049888E-01,3.977465E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.399173E+03,2.585332E-01,2.979499E+03,4.322131E+03,5.687358E-02,1.582052E+03,2.281306E-01,2.457145E+03,4.298933E+03,1.727896E-01,6.583163E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.300072E+02,1.674215E-01,1.924411E+03,2.735153E+03,3.373814E-02,9.384938E+02,1.488615E-01,1.608680E+03,2.720736E+03,1.060370E-01,4.007898E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:40:00,7.502470E-02,1.849297E+03,3.509701E-01,4.037758E+03,5.663479E+03,7.502470E-02,2.090543E+03,3.405193E-01,3.679829E+03,5.898496E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.401887E+03,2.551434E-01,2.938943E+03,4.273628E+03,5.687358E-02,1.584767E+03,2.251562E-01,2.421228E+03,4.245177E+03,1.700782E-01,6.504420E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.316175E+02,1.590208E-01,1.829010E+03,2.633849E+03,3.373814E-02,9.401041E+02,1.409413E-01,1.518645E+03,2.619175E+03,1.049892E-01,3.977476E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.401887E+03,2.574838E-01,2.965070E+03,4.306286E+03,5.687358E-02,1.584767E+03,2.270910E-01,2.442824E+03,4.275894E+03,1.727902E-01,6.583183E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.316175E+02,1.665288E-01,1.912835E+03,2.722572E+03,3.373814E-02,9.401041E+02,1.479779E-01,1.597204E+03,2.703915E+03,1.060373E-01,4.007909E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:50:00,7.502470E-02,1.852878E+03,3.505496E-01,4.029481E+03,5.654911E+03,7.502470E-02,2.094124E+03,3.400953E-01,3.671513E+03,5.879905E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.541397E-01,2.925023E+03,4.258375E+03,5.687358E-02,1.587482E+03,2.241553E-01,2.407339E+03,4.222608E+03,1.700788E-01,6.504439E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.583055E-01,1.819414E+03,2.623348E+03,3.373814E-02,9.417145E+02,1.402290E-01,1.509081E+03,2.604354E+03,1.049895E-01,3.977486E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.564612E-01,2.950939E+03,4.290785E+03,5.687358E-02,1.587482E+03,2.260750E-01,2.428766E+03,4.253132E+03,1.727909E-01,6.583202E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.656611E-01,1.901537E+03,2.710301E+03,3.373814E-02,9.417145E+02,1.471170E-01,1.585983E+03,2.687359E+03,1.060377E-01,4.007919E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:00:00,7.502470E-02,1.856459E+03,3.501333E-01,4.021252E+03,5.646394E+03,7.502470E-02,2.097705E+03,3.396754E-01,3.663245E+03,5.861388E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.407316E+03,2.531608E-01,2.911380E+03,4.243439E+03,5.687358E-02,1.590196E+03,2.231767E-01,2.393699E+03,4.200310E+03,1.700795E-01,6.504458E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.348382E+02,1.576071E-01,1.810006E+03,2.613061E+03,3.373814E-02,9.433248E+02,1.395318E-01,1.499688E+03,2.589715E+03,1.049899E-01,3.977496E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.407316E+03,2.554648E-01,2.937100E+03,4.275618E+03,5.687358E-02,1.590196E+03,2.250823E-01,2.414969E+03,4.230654E+03,1.727915E-01,6.583221E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.348382E+02,1.648173E-01,1.890507E+03,2.698326E+03,3.373814E-02,9.433248E+02,1.462781E-01,1.575007E+03,2.671067E+03,1.060380E-01,4.007929E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:10:00,7.502470E-02,1.860040E+03,3.497212E-01,4.013071E+03,5.637925E+03,7.502470E-02,2.101286E+03,3.392597E-01,3.655022E+03,5.842946E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410031E+03,2.521982E-01,2.897919E+03,4.228700E+03,5.687358E-02,1.592911E+03,2.222122E-01,2.380217E+03,4.178174E+03,1.700802E-01,6.504477E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.364486E+02,1.569204E-01,1.800730E+03,2.602915E+03,3.373814E-02,9.449352E+02,1.388451E-01,1.490411E+03,2.575198E+03,1.049902E-01,3.977506E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410031E+03,2.544859E-01,2.923456E+03,4.260663E+03,5.687358E-02,1.592911E+03,2.241048E-01,2.401341E+03,4.208351E+03,1.727922E-01,6.583240E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.364486E+02,1.639919E-01,1.879681E+03,2.686568E+03,3.373814E-02,9.449352E+02,1.454560E-01,1.564218E+03,2.654969E+03,1.060384E-01,4.007939E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:20:00,7.502470E-02,1.863621E+03,3.493133E-01,4.004935E+03,5.629503E+03,7.502470E-02,2.104867E+03,3.388480E-01,3.646844E+03,5.824577E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.412746E+03,2.512513E-01,2.884633E+03,4.214150E+03,5.687358E-02,1.595625E+03,2.212612E-01,2.366885E+03,4.156197E+03,1.700808E-01,6.504496E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.380589E+02,1.562452E-01,1.791581E+03,2.592907E+03,3.373814E-02,9.465455E+02,1.381686E-01,1.481247E+03,2.560798E+03,1.049906E-01,3.977516E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.412746E+03,2.535235E-01,2.909997E+03,4.245906E+03,5.687358E-02,1.595625E+03,2.231416E-01,2.387873E+03,4.186216E+03,1.727929E-01,6.583259E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.380589E+02,1.631839E-01,1.869050E+03,2.675017E+03,3.373814E-02,9.465455E+02,1.446498E-01,1.553607E+03,2.639057E+03,1.060387E-01,4.007949E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:30:00,7.502470E-02,1.867202E+03,3.489092E-01,3.996842E+03,5.621126E+03,7.502470E-02,2.108448E+03,3.384401E-01,3.638709E+03,5.806279E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.415460E+03,2.503195E-01,2.871515E+03,4.199780E+03,5.687358E-02,1.598340E+03,2.203232E-01,2.353697E+03,4.134375E+03,1.700815E-01,6.504515E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.396693E+02,1.555810E-01,1.782556E+03,2.583031E+03,3.373814E-02,9.481559E+02,1.375017E-01,1.472192E+03,2.546514E+03,1.049909E-01,3.977526E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.415460E+03,2.525769E-01,2.896715E+03,4.231339E+03,5.687358E-02,1.598340E+03,2.221920E-01,2.374557E+03,4.164243E+03,1.727935E-01,6.583278E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.396693E+02,1.623925E-01,1.858604E+03,2.663662E+03,3.373814E-02,9.481559E+02,1.438587E-01,1.543165E+03,2.623324E+03,1.060391E-01,4.007959E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:40:00,7.502470E-02,1.870783E+03,3.485088E-01,3.988791E+03,5.612792E+03,7.502470E-02,2.112029E+03,3.380358E-01,3.630614E+03,5.788051E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.418175E+03,2.494022E-01,2.858559E+03,4.185583E+03,5.687358E-02,1.601055E+03,2.193974E-01,2.340647E+03,4.112703E+03,1.700821E-01,6.504533E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.412796E+02,1.549275E-01,1.773648E+03,2.573280E+03,3.373814E-02,9.497662E+02,1.368441E-01,1.463241E+03,2.532342E+03,1.049913E-01,3.977536E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.418175E+03,2.516454E-01,2.883600E+03,4.216950E+03,5.687358E-02,1.601055E+03,2.212553E-01,2.361384E+03,4.142426E+03,1.727941E-01,6.583296E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.412796E+02,1.616169E-01,1.848334E+03,2.652492E+03,3.373814E-02,9.497662E+02,1.430820E-01,1.532883E+03,2.607761E+03,1.060394E-01,4.007969E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:50:00,7.502470E-02,1.874364E+03,3.481121E-01,3.980780E+03,5.604499E+03,7.502470E-02,2.115610E+03,3.376351E-01,3.622559E+03,5.769889E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.420890E+03,2.484987E-01,2.845758E+03,4.171549E+03,5.687358E-02,1.603769E+03,2.184834E-01,2.327728E+03,4.091175E+03,1.700827E-01,6.504552E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.428900E+02,1.542840E-01,1.764855E+03,2.563648E+03,3.373814E-02,9.513766E+02,1.361955E-01,1.454389E+03,2.518277E+03,1.049916E-01,3.977546E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.420890E+03,2.507282E-01,2.870646E+03,4.202731E+03,5.687358E-02,1.603769E+03,2.203308E-01,2.348348E+03,4.120758E+03,1.727948E-01,6.583315E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.428900E+02,1.608563E-01,1.838232E+03,2.641498E+03,3.373814E-02,9.513766E+02,1.423189E-01,1.522753E+03,2.592361E+03,1.060397E-01,4.007979E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:00:00,7.502470E-02,1.877945E+03,3.477187E-01,3.972807E+03,5.596246E+03,7.502470E-02,2.119191E+03,3.372377E-01,3.614541E+03,5.751793E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.476086E-01,2.833105E+03,4.157673E+03,5.687358E-02,1.606484E+03,2.175806E-01,2.314934E+03,4.069786E+03,1.700834E-01,6.504570E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.536504E-01,1.756170E+03,2.554132E+03,3.373814E-02,9.529869E+02,1.355554E-01,1.445632E+03,2.504316E+03,1.049920E-01,3.977556E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.498247E-01,2.857844E+03,4.188673E+03,5.687358E-02,1.606484E+03,2.194178E-01,2.335441E+03,4.099232E+03,1.727954E-01,6.583333E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.601099E-01,1.828289E+03,2.630671E+03,3.373814E-02,9.529869E+02,1.415686E-01,1.512767E+03,2.577115E+03,1.060401E-01,4.007989E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:10:00,7.502470E-02,1.880333E+03,3.473286E-01,3.966064E+03,5.589251E+03,7.502470E-02,2.121578E+03,3.368436E-01,3.607753E+03,5.738233E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.467384E-01,2.821581E+03,4.144971E+03,5.687358E-02,1.608294E+03,2.166969E-01,2.303259E+03,4.052042E+03,1.700840E-01,6.504588E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.530305E-01,1.748176E+03,2.545334E+03,3.373814E-02,9.540605E+02,1.349284E-01,1.437558E+03,2.492536E+03,1.049923E-01,3.977566E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.489418E-01,2.846177E+03,4.175796E+03,5.687358E-02,1.608294E+03,2.185243E-01,2.323656E+03,4.081355E+03,1.727960E-01,6.583351E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.593816E-01,1.819085E+03,2.620611E+03,3.373814E-02,9.540605E+02,1.408357E-01,1.503510E+03,2.564099E+03,1.060404E-01,4.007998E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:20:00,7.502470E-02,1.882720E+03,3.469416E-01,3.959357E+03,5.582294E+03,7.502470E-02,2.123966E+03,3.364526E-01,3.601001E+03,5.724721E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.458881E-01,2.810278E+03,4.132532E+03,5.687358E-02,1.610103E+03,2.158322E-01,2.291795E+03,4.034537E+03,1.700846E-01,6.504606E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.524240E-01,1.740332E+03,2.536714E+03,3.373814E-02,9.551341E+02,1.343143E-01,1.429629E+03,2.480919E+03,1.049926E-01,3.977575E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.480793E-01,2.834739E+03,4.163191E+03,5.687358E-02,1.610103E+03,2.176503E-01,2.312089E+03,4.063724E+03,1.727966E-01,6.583369E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.586708E-01,1.810076E+03,2.610778E+03,3.373814E-02,9.551341E+02,1.401196E-01,1.494442E+03,2.551290E+03,1.060407E-01,4.008008E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:30:00,7.502470E-02,1.885107E+03,3.465579E-01,3.952685E+03,5.575374E+03,7.502470E-02,2.126353E+03,3.360649E-01,3.594284E+03,5.711258E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.450573E-01,2.799193E+03,4.120356E+03,5.687358E-02,1.611913E+03,2.149864E-01,2.280542E+03,4.017271E+03,1.700852E-01,6.504624E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.518308E-01,1.732635E+03,2.528273E+03,3.373814E-02,9.562076E+02,1.337131E-01,1.421843E+03,2.469463E+03,1.049929E-01,3.977585E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.472370E-01,2.823525E+03,4.150859E+03,5.687358E-02,1.611913E+03,2.167957E-01,2.300738E+03,4.046339E+03,1.727973E-01,6.583387E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.579771E-01,1.801257E+03,2.601168E+03,3.373814E-02,9.562076E+02,1.394200E-01,1.485558E+03,2.538686E+03,1.060411E-01,4.008017E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:40:00,7.502470E-02,1.887495E+03,3.461774E-01,3.946050E+03,5.568491E+03,7.502470E-02,2.128740E+03,3.356803E-01,3.587603E+03,5.697845E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.442460E-01,2.788325E+03,4.108441E+03,5.687358E-02,1.613723E+03,2.141594E-01,2.269500E+03,4.000246E+03,1.700858E-01,6.504642E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.512507E-01,1.725085E+03,2.520007E+03,3.373814E-02,9.572812E+02,1.331247E-01,1.414200E+03,2.458168E+03,1.049933E-01,3.977594E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.464146E-01,2.812534E+03,4.138795E+03,5.687358E-02,1.613723E+03,2.159605E-01,2.289604E+03,4.029202E+03,1.727979E-01,6.583405E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.573001E-01,1.792625E+03,2.591775E+03,3.373814E-02,9.572812E+02,1.387367E-01,1.476856E+03,2.526282E+03,1.060414E-01,4.008027E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:50:00,7.502470E-02,1.889882E+03,3.458001E-01,3.939450E+03,5.561644E+03,7.502470E-02,2.131127E+03,3.352990E-01,3.580958E+03,5.684479E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.434541E-01,2.777674E+03,4.096780E+03,5.687358E-02,1.615533E+03,2.133512E-01,2.258667E+03,3.983463E+03,1.700864E-01,6.504659E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.506835E-01,1.717679E+03,2.511910E+03,3.373814E-02,9.583547E+02,1.325490E-01,1.406700E+03,2.447036E+03,1.049936E-01,3.977603E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.456120E-01,2.801763E+03,4.126989E+03,5.687358E-02,1.615533E+03,2.151447E-01,2.278686E+03,4.012313E+03,1.727985E-01,6.583422E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.566394E-01,1.784175E+03,2.582590E+03,3.373814E-02,9.583547E+02,1.380694E-01,1.468332E+03,2.514079E+03,1.060417E-01,4.008036E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:00:00,7.502470E-02,1.892269E+03,3.454261E-01,3.932887E+03,5.554837E+03,7.502470E-02,2.133515E+03,3.349209E-01,3.574350E+03,5.671164E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.434463E+03,2.426814E-01,2.767238E+03,4.085368E+03,5.687358E-02,1.617342E+03,2.125618E-01,2.248045E+03,3.966924E+03,1.700870E-01,6.504677E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.509417E+02,1.501292E-01,1.710417E+03,2.503978E+03,3.373814E-02,9.594283E+02,1.319861E-01,1.399342E+03,2.436067E+03,1.049939E-01,3.977613E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.434463E+03,2.448289E-01,2.791212E+03,4.115437E+03,5.687358E-02,1.617342E+03,2.143482E-01,2.267984E+03,3.995676E+03,1.727991E-01,6.583440E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.509417E+02,1.559947E-01,1.775904E+03,2.573608E+03,3.373814E-02,9.594283E+02,1.374178E-01,1.459984E+03,2.502074E+03,1.060420E-01,4.008045E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:10:00,7.502470E-02,1.889882E+03,3.450555E-01,3.931136E+03,5.552955E+03,7.502470E-02,2.131127E+03,3.345461E-01,3.572553E+03,5.675676E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.419488E-01,2.760869E+03,4.078192E+03,5.687358E-02,1.615533E+03,2.118183E-01,2.241554E+03,3.964497E+03,1.700876E-01,6.504694E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.496005E-01,1.705588E+03,2.498581E+03,3.373814E-02,9.583547E+02,1.314515E-01,1.394447E+03,2.433481E+03,1.049942E-01,3.977622E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.440871E-01,2.784739E+03,4.108137E+03,5.687358E-02,1.615533E+03,2.135970E-01,2.261407E+03,3.993143E+03,1.727997E-01,6.583457E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.553789E-01,1.770102E+03,2.567196E+03,3.373814E-02,9.583547E+02,1.367975E-01,1.454132E+03,2.498482E+03,1.060423E-01,4.008054E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:20:00,7.502470E-02,1.887495E+03,3.446886E-01,3.929427E+03,5.551118E+03,7.502470E-02,2.128740E+03,3.341750E-01,3.570797E+03,5.680244E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.412577E-01,2.754963E+03,4.071622E+03,5.687358E-02,1.613723E+03,2.111219E-01,2.235588E+03,3.962712E+03,1.700882E-01,6.504711E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.490982E-01,1.701054E+03,2.493575E+03,3.373814E-02,9.572812E+02,1.309459E-01,1.389876E+03,2.431292E+03,1.049945E-01,3.977631E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.433893E-01,2.778759E+03,4.101482E+03,5.687358E-02,1.613723E+03,2.128939E-01,2.255367E+03,3.991270E+03,1.728003E-01,6.583474E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.547930E-01,1.764635E+03,2.561219E+03,3.373814E-02,9.572812E+02,1.362093E-01,1.448639E+03,2.495324E+03,1.060426E-01,4.008063E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:30:00,7.502470E-02,1.885107E+03,3.443259E-01,3.927765E+03,5.549330E+03,7.502470E-02,2.126353E+03,3.338080E-01,3.569087E+03,5.684871E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.406091E-01,2.749531E+03,4.065691E+03,5.687358E-02,1.611913E+03,2.104733E-01,2.230157E+03,3.961575E+03,1.700888E-01,6.504728E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.486228E-01,1.696820E+03,2.488980E+03,3.373814E-02,9.562076E+02,1.304696E-01,1.385633E+03,2.429503E+03,1.049949E-01,3.977640E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.427365E-01,2.773280E+03,4.095501E+03,5.687358E-02,1.611913E+03,2.122398E-01,2.249874E+03,3.990064E+03,1.728008E-01,6.583491E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.542375E-01,1.759506E+03,2.555695E+03,3.373814E-02,9.562076E+02,1.356536E-01,1.443508E+03,2.492600E+03,1.060430E-01,4.008072E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:40:00,7.502470E-02,1.882720E+03,3.439679E-01,3.926155E+03,5.547597E+03,7.502470E-02,2.123966E+03,3.334456E-01,3.567428E+03,5.689564E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.400041E-01,2.744587E+03,4.060404E+03,5.687358E-02,1.610103E+03,2.098736E-01,2.225271E+03,3.961103E+03,1.700894E-01,6.504745E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.481750E-01,1.692894E+03,2.484796E+03,3.373814E-02,9.551341E+02,1.300234E-01,1.381724E+03,2.428123E+03,1.049952E-01,3.977649E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.421297E-01,2.768315E+03,4.090199E+03,5.687358E-02,1.610103E+03,2.116358E-01,2.244941E+03,3.989540E+03,1.728014E-01,6.583508E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.537127E-01,1.754721E+03,2.550622E+03,3.373814E-02,9.551341E+02,1.351308E-01,1.438745E+03,2.490319E+03,1.060433E-01,4.008081E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:50:00,7.502470E-02,1.880333E+03,3.436159E-01,3.924612E+03,5.545934E+03,7.502470E-02,2.121578E+03,3.330891E-01,3.565834E+03,5.694338E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.395178E-01,2.740967E+03,4.056756E+03,5.687358E-02,1.608294E+03,2.094100E-01,2.221905E+03,3.962543E+03,1.700900E-01,6.504762E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.478161E-01,1.689961E+03,2.481841E+03,3.373814E-02,9.540605E+02,1.296737E-01,1.378894E+03,2.428104E+03,1.049955E-01,3.977658E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.416580E-01,2.764859E+03,4.086759E+03,5.687358E-02,1.608294E+03,2.111778E-01,2.241637E+03,3.991071E+03,1.728020E-01,6.583525E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.532583E-01,1.750722E+03,2.546515E+03,3.373814E-02,9.540605E+02,1.346827E-01,1.434816E+03,2.489074E+03,1.060436E-01,4.008090E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:00:00,7.502470E-02,1.877945E+03,3.432752E-01,3.923195E+03,5.544412E+03,7.502470E-02,2.119191E+03,3.327437E-01,3.564366E+03,5.699262E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.391987E-01,2.739214E+03,4.055283E+03,5.687358E-02,1.606484E+03,2.091273E-01,2.220559E+03,3.966401E+03,1.700905E-01,6.504778E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.478425E-01,1.691329E+03,2.484028E+03,3.373814E-02,9.529869E+02,1.296851E-01,1.380094E+03,2.433118E+03,1.049958E-01,3.977667E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.415570E-01,2.765541E+03,4.088239E+03,5.687358E-02,1.606484E+03,2.110914E-01,2.242482E+03,3.997738E+03,1.728026E-01,6.583541E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.528988E-01,1.747781E+03,2.543632E+03,3.373814E-02,9.529869E+02,1.343323E-01,1.431978E+03,2.489119E+03,1.060439E-01,4.008099E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:10:00,7.502470E-02,1.869590E+03,3.429596E-01,3.928027E+03,5.549307E+03,7.502470E-02,2.110835E+03,3.324235E-01,3.569145E+03,5.726974E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.417270E+03,2.391140E-01,2.744602E+03,4.061407E+03,5.687358E-02,1.600150E+03,2.090824E-01,2.226390E+03,3.990396E+03,1.700911E-01,6.504795E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.407429E+02,1.488250E-01,1.706055E+03,2.501363E+03,3.373814E-02,9.492294E+02,1.305469E-01,1.393472E+03,2.459774E+03,1.049961E-01,3.977676E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.417270E+03,2.422095E-01,2.779159E+03,4.104068E+03,5.687358E-02,1.600150E+03,2.116185E-01,2.254699E+03,4.029606E+03,1.728031E-01,6.583558E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.407429E+02,1.526704E-01,1.748988E+03,2.545144E+03,3.373814E-02,9.492294E+02,1.341101E-01,1.433254E+03,2.500928E+03,1.060442E-01,4.008108E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:20:00,7.502470E-02,1.861234E+03,3.426915E-01,3.933390E+03,5.554787E+03,7.502470E-02,2.102480E+03,3.321511E-01,3.574460E+03,5.755421E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410936E+03,2.393243E-01,2.753284E+03,4.071289E+03,5.687358E-02,1.593816E+03,2.093193E-01,2.235368E+03,4.018119E+03,1.700917E-01,6.504811E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.369854E+02,1.511255E-01,1.735495E+03,2.535005E+03,3.373814E-02,9.454720E+02,1.326114E-01,1.420275E+03,2.502008E+03,1.049964E-01,3.977684E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410936E+03,2.437953E-01,2.803197E+03,4.131448E+03,5.687358E-02,1.593816E+03,2.129549E-01,2.275952E+03,4.071999E+03,1.728037E-01,6.583574E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.369854E+02,1.526029E-01,1.751992E+03,2.548708E+03,3.373814E-02,9.454720E+02,1.340374E-01,1.436199E+03,2.514705E+03,1.060445E-01,4.008116E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:30:00,7.502470E-02,1.852878E+03,3.424957E-01,3.939558E+03,5.561136E+03,7.502470E-02,2.094124E+03,3.319512E-01,3.580583E+03,5.784893E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.398589E-01,2.765585E+03,4.085269E+03,5.687358E-02,1.587482E+03,2.098509E-01,2.247636E+03,4.049685E+03,1.700922E-01,6.504827E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.546127E-01,1.778182E+03,2.582283E+03,3.373814E-02,9.417145E+02,1.358202E-01,1.459854E+03,2.557965E+03,1.049967E-01,3.977693E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.461681E-01,2.836020E+03,4.167984E+03,5.687358E-02,1.587482E+03,2.150113E-01,2.305242E+03,4.123185E+03,1.728043E-01,6.583590E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.527108E-01,1.756953E+03,2.554497E+03,3.373814E-02,9.417145E+02,1.341223E-01,1.440903E+03,2.530531E+03,1.060448E-01,4.008125E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:40:00,7.502470E-02,1.844523E+03,3.423925E-01,3.946762E+03,5.568591E+03,7.502470E-02,2.085768E+03,3.318443E-01,3.587746E+03,5.815623E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.398268E+03,2.407522E-01,2.781892E+03,4.103790E+03,5.687358E-02,1.581147E+03,2.106845E-01,2.263276E+03,4.085209E+03,1.700928E-01,6.504843E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.294704E+02,1.593691E-01,1.835038E+03,2.644430E+03,3.373814E-02,9.379570E+02,1.402547E-01,1.513114E+03,2.628676E+03,1.049970E-01,3.977701E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.398268E+03,2.492694E-01,2.876975E+03,4.213174E+03,5.687358E-02,1.581147E+03,2.177481E-01,2.342127E+03,4.182749E+03,1.728048E-01,6.583607E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.294704E+02,1.530096E-01,1.764046E+03,2.562710E+03,3.373814E-02,9.379570E+02,1.343686E-01,1.447410E+03,2.548468E+03,1.060451E-01,4.008134E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:50:00,7.502470E-02,1.836167E+03,3.423981E-01,3.955180E+03,5.577332E+03,7.502470E-02,2.077413E+03,3.318466E-01,3.596126E+03,5.847798E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391934E+03,2.419610E-01,2.801720E+03,4.126248E+03,5.687358E-02,1.574813E+03,2.117725E-01,2.281755E+03,4.124059E+03,1.700933E-01,6.504859E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.257129E+02,1.653740E-01,1.905833E+03,2.721443E+03,3.373814E-02,9.341995E+02,1.458932E-01,1.579815E+03,2.713941E+03,1.049973E-01,3.977710E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391934E+03,2.529641E-01,2.924555E+03,4.265645E+03,5.687358E-02,1.574813E+03,2.210329E-01,2.385129E+03,4.249165E+03,1.728054E-01,6.583622E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.257129E+02,1.534730E-01,1.772976E+03,2.572981E+03,3.373814E-02,9.341995E+02,1.347554E-01,1.455485E+03,2.568245E+03,1.060454E-01,4.008142E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:00:00,7.502470E-02,1.827812E+03,3.425204E-01,3.964901E+03,5.587454E+03,7.502470E-02,2.069057E+03,3.319661E-01,3.605816E+03,5.881514E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.385600E+03,2.435159E-01,2.825413E+03,4.153052E+03,5.687358E-02,1.568479E+03,2.131538E-01,2.303508E+03,4.166797E+03,1.700939E-01,6.504875E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.219555E+02,1.726977E-01,1.991349E+03,2.814470E+03,3.373814E-02,9.304421E+02,1.528313E-01,1.661023E+03,2.815212E+03,1.049976E-01,3.977718E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.385600E+03,2.571655E-01,2.977793E+03,4.324589E+03,5.687358E-02,1.568479E+03,2.247840E-01,2.433338E+03,4.321611E+03,1.728059E-01,6.583638E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.219555E+02,1.541142E-01,1.783891E+03,2.585490E+03,3.373814E-02,9.304421E+02,1.352982E-01,1.465301E+03,2.590084E+03,1.060456E-01,4.008150E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:10:00,7.502470E-02,1.807519E+03,3.427385E-01,3.987639E+03,5.610866E+03,7.502470E-02,2.048765E+03,3.321820E-01,3.628529E+03,5.962888E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.370217E+03,2.453773E-01,2.861584E+03,4.192493E+03,5.687358E-02,1.553096E+03,2.147914E-01,2.337180E+03,4.247368E+03,1.700944E-01,6.504891E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.128302E+02,1.805168E-01,2.087771E+03,2.914690E+03,3.373814E-02,9.213167E+02,1.603354E-01,1.753926E+03,2.938846E+03,1.049978E-01,3.977727E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.370217E+03,2.612311E-01,3.038573E+03,4.389347E+03,5.687358E-02,1.553096E+03,2.285138E-01,2.490367E+03,4.426670E+03,1.728065E-01,6.583654E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.128302E+02,1.549138E-01,1.801949E+03,2.605385E+03,3.373814E-02,9.213167E+02,1.359766E-01,1.482005E+03,2.634311E+03,1.060459E-01,4.008159E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:20:00,7.502470E-02,1.787227E+03,3.430529E-01,4.011462E+03,5.635473E+03,7.502470E-02,2.028473E+03,3.324945E-01,3.652330E+03,6.022000E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.354834E+03,2.475272E-01,2.900988E+03,4.236061E+03,5.687358E-02,1.537714E+03,2.166855E-01,2.373728E+03,4.313761E+03,1.700949E-01,6.504906E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.037048E+02,1.884549E-01,2.185534E+03,3.018843E+03,3.373814E-02,9.121914E+02,1.680310E-01,1.848979E+03,3.056742E+03,1.049981E-01,3.977735E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.354834E+03,2.648559E-01,3.094444E+03,4.450176E+03,5.687358E-02,1.537714E+03,2.319088E-01,2.543674E+03,4.510975E+03,1.728070E-01,6.583670E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.037048E+02,1.558636E-01,1.821689E+03,2.627341E+03,3.373814E-02,9.121914E+02,1.367923E-01,1.500249E+03,2.669768E+03,1.060462E-01,4.008167E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:30:00,7.502470E-02,1.766935E+03,3.434403E-01,4.036101E+03,5.660899E+03,7.502470E-02,2.008180E+03,3.328806E-01,3.676954E+03,6.047473E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339451E+03,2.499615E-01,2.943568E+03,4.283124E+03,5.687358E-02,1.522331E+03,2.188457E-01,2.413247E+03,4.356340E+03,1.700955E-01,6.504922E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.945795E+02,1.966054E-01,2.285672E+03,3.124022E+03,3.373814E-02,9.030661E+02,1.759411E-01,1.946431E+03,3.158523E+03,1.049984E-01,3.977743E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339451E+03,2.680786E-01,3.145829E+03,4.505851E+03,5.687358E-02,1.522331E+03,2.349527E-01,2.593061E+03,4.563068E+03,1.728075E-01,6.583685E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.945795E+02,1.569622E-01,1.843092E+03,2.651248E+03,3.373814E-02,9.030661E+02,1.377485E-01,1.520061E+03,2.690903E+03,1.060465E-01,4.008175E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:40:00,7.502470E-02,1.746642E+03,3.438737E-01,4.061254E+03,5.686847E+03,7.502470E-02,1.987888E+03,3.333132E-01,3.702098E+03,6.073476E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.526636E-01,2.989137E+03,4.333649E+03,5.687358E-02,1.506948E+03,2.212794E-01,2.455821E+03,4.401187E+03,1.700960E-01,6.504937E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,2.048384E-01,2.386733E+03,3.230381E+03,3.373814E-02,8.939408E+02,1.839376E-01,2.044852E+03,3.259904E+03,1.049987E-01,3.977751E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.708774E-01,3.192483E+03,4.556862E+03,5.687358E-02,1.506948E+03,2.376069E-01,2.638101E+03,4.609128E+03,1.728080E-01,6.583700E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,1.582043E-01,1.866097E+03,2.677049E+03,3.373814E-02,8.939408E+02,1.388490E-01,1.541486E+03,2.713048E+03,1.060468E-01,4.008183E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:50:00,7.502470E-02,1.726350E+03,3.443293E-01,4.086655E+03,5.713036E+03,7.502470E-02,1.967596E+03,3.337688E-01,3.727498E+03,6.099728E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.308685E+03,2.556208E-01,3.037556E+03,4.387432E+03,5.687358E-02,1.491565E+03,2.239634E-01,2.501189E+03,4.448032E+03,1.700965E-01,6.504952E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.763289E+02,2.130583E-01,2.487652E+03,3.336777E+03,3.373814E-02,8.848155E+02,1.919209E-01,2.143129E+03,3.359877E+03,1.049990E-01,3.977759E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.308685E+03,2.732569E-01,3.234456E+03,4.603203E+03,5.687358E-02,1.491565E+03,2.398657E-01,2.678726E+03,4.649222E+03,1.728086E-01,6.583716E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.763289E+02,1.595884E-01,1.890687E+03,2.704692E+03,3.373814E-02,8.848155E+02,1.400860E-01,1.564435E+03,2.736148E+03,1.060470E-01,4.008191E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:00:00,7.502470E-02,1.706058E+03,3.447880E-01,4.112091E+03,5.739243E+03,7.502470E-02,1.947303E+03,3.342281E-01,3.752939E+03,6.126001E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.293302E+03,2.587705E-01,3.088125E+03,4.443607E+03,5.687358E-02,1.476182E+03,2.268296E-01,2.548594E+03,4.496609E+03,1.700971E-01,6.504968E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.672036E+02,2.208542E-01,2.583838E+03,3.437970E+03,3.373814E-02,8.756902E+02,1.994876E-01,2.236758E+03,3.454033E+03,1.049992E-01,3.977767E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.293302E+03,2.750635E-01,3.270033E+03,4.642656E+03,5.687358E-02,1.476182E+03,2.415712E-01,2.713177E+03,4.681899E+03,1.728091E-01,6.583731E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.672036E+02,1.610883E-01,1.916571E+03,2.733801E+03,3.373814E-02,8.756902E+02,1.414291E-01,1.588569E+03,2.760268E+03,1.060473E-01,4.008199E+03,3.373814E-02,0.000000E+00,0.000000E+00
