Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Tot Cool Cap [W]
08:10:00,7.502470E-02,1.683378E+03,3.452583E-01,4.140033E+03,5.768024E+03,7.502470E-02,1.924624E+03,3.346992E-01,3.780891E+03,6.154856E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.276110E+03,2.620911E-01,3.142402E+03,4.503724E+03,5.687358E-02,1.458990E+03,2.298547E-01,2.599573E+03,4.550097E+03,1.700976E-01,6.504983E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.570048E+02,2.284411E-01,2.678758E+03,3.537928E+03,3.373814E-02,8.654914E+02,2.068411E-01,2.329074E+03,3.548166E+03,1.049995E-01,3.977775E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.276110E+03,2.767563E-01,3.306138E+03,4.682944E+03,5.687358E-02,1.458990E+03,2.431448E-01,2.747953E+03,4.716550E+03,1.728096E-01,6.583746E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.570048E+02,1.626931E-01,1.944694E+03,2.765314E+03,3.373814E-02,8.654914E+02,1.428688E-01,1.614848E+03,2.787531E+03,1.060476E-01,4.008207E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:20:00,7.502470E-02,1.660699E+03,3.457270E-01,4.167946E+03,5.796767E+03,7.502470E-02,1.901944E+03,3.351687E-01,3.808813E+03,6.183670E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.258917E+03,2.655504E-01,3.198216E+03,4.565522E+03,5.687358E-02,1.441797E+03,2.330070E-01,2.651962E+03,4.606690E+03,1.700981E-01,6.504997E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.468059E+02,2.357853E-01,2.770957E+03,3.635158E+03,3.373814E-02,8.552925E+02,2.139584E-01,2.418741E+03,3.641356E+03,1.049998E-01,3.977783E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.258917E+03,2.785483E-01,3.343338E+03,4.724539E+03,5.687358E-02,1.441797E+03,2.447867E-01,2.783479E+03,4.754044E+03,1.728101E-01,6.583760E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.468059E+02,1.643922E-01,1.973861E+03,2.797993E+03,3.373814E-02,8.552925E+02,1.443931E-01,1.642067E+03,2.816984E+03,1.060479E-01,4.008215E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:30:00,7.502470E-02,1.638019E+03,3.461957E-01,4.195866E+03,5.825499E+03,7.502470E-02,1.879265E+03,3.356382E-01,3.836741E+03,6.212474E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241725E+03,2.691227E-01,3.255299E+03,4.628699E+03,5.687358E-02,1.424604E+03,2.362645E-01,2.705531E+03,4.665810E+03,1.700986E-01,6.505012E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366070E+02,2.428569E-01,2.860117E+03,3.729248E+03,3.373814E-02,8.450936E+02,2.208084E-01,2.505429E+03,3.732698E+03,1.050001E-01,3.977791E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241725E+03,2.806082E-01,3.383536E+03,4.769359E+03,5.687358E-02,1.424604E+03,2.466598E-01,2.821593E+03,4.795841E+03,1.728106E-01,6.583775E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366070E+02,1.661770E-01,2.003991E+03,2.831733E+03,3.373814E-02,8.450936E+02,1.459958E-01,1.670164E+03,2.848285E+03,1.060481E-01,4.008223E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:40:00,7.502470E-02,1.615340E+03,3.466942E-01,4.224121E+03,5.854585E+03,7.502470E-02,1.856585E+03,3.361378E-01,3.865009E+03,6.241637E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.224532E+03,2.729029E-01,3.314707E+03,4.694516E+03,5.687358E-02,1.407412E+03,2.397236E-01,2.761354E+03,4.728582E+03,1.700991E-01,6.505027E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.264082E+02,2.498294E-01,2.948175E+03,3.822611E+03,3.373814E-02,8.348947E+02,2.275651E-01,2.591079E+03,3.824369E+03,1.050003E-01,3.977799E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.224532E+03,2.831389E-01,3.428994E+03,4.819925E+03,5.687358E-02,1.407412E+03,2.489570E-01,2.864445E+03,4.844117E+03,1.728111E-01,6.583790E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.264082E+02,1.681009E-01,2.035676E+03,2.867207E+03,3.373814E-02,8.348947E+02,1.477278E-01,1.699706E+03,2.881938E+03,1.060484E-01,4.008231E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:50:00,7.502470E-02,1.592660E+03,3.472382E-01,4.252885E+03,5.884145E+03,7.502470E-02,1.833906E+03,3.366834E-01,3.893790E+03,6.271278E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.207339E+03,2.767928E-01,3.375341E+03,4.761234E+03,5.687358E-02,1.390219E+03,2.432944E-01,2.818425E+03,4.792803E+03,1.700996E-01,6.505041E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.162093E+02,2.565303E-01,3.033201E+03,3.912120E+03,3.373814E-02,8.246959E+02,2.340602E-01,2.673808E+03,3.912605E+03,1.050006E-01,3.977807E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.207339E+03,2.861175E-01,3.479453E+03,4.875865E+03,5.687358E-02,1.390219E+03,2.516695E-01,2.911933E+03,4.898110E+03,1.728116E-01,6.583804E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.162093E+02,1.701204E-01,2.068429E+03,2.903687E+03,3.373814E-02,8.246959E+02,1.495539E-01,1.730300E+03,2.916974E+03,1.060487E-01,4.008238E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:00:00,7.502470E-02,1.569980E+03,3.478420E-01,4.282317E+03,5.914415E+03,7.502470E-02,1.811226E+03,3.372890E-01,3.923241E+03,6.301633E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.190147E+03,2.807705E-01,3.436956E+03,4.829043E+03,5.687358E-02,1.373027E+03,2.469572E-01,2.876522E+03,4.858652E+03,1.701001E-01,6.505056E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.060104E+02,2.629118E-01,3.114661E+03,3.998304E+03,3.373814E-02,8.144970E+02,2.402471E-01,2.753096E+03,3.997977E+03,1.050009E-01,3.977814E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.190147E+03,2.895395E-01,3.534863E+03,4.937415E+03,5.687358E-02,1.373027E+03,2.548001E-01,2.964090E+03,4.958050E+03,1.728121E-01,6.583819E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.060104E+02,1.722271E-01,2.102155E+03,2.941230E+03,3.373814E-02,8.144970E+02,1.514672E-01,1.761868E+03,2.953403E+03,1.060489E-01,4.008246E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:10:00,7.502470E-02,1.549688E+03,3.485105E-01,4.310084E+03,5.943012E+03,7.502470E-02,1.790934E+03,3.379593E-01,3.951028E+03,6.330312E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.174764E+03,2.847797E-01,3.497112E+03,4.895382E+03,5.687358E-02,1.357644E+03,2.506625E-01,2.933285E+03,4.923508E+03,1.701006E-01,6.505070E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.968851E+02,2.688952E-01,3.190604E+03,4.079087E+03,3.373814E-02,8.053717E+02,2.460513E-01,2.827038E+03,4.078334E+03,1.050011E-01,3.977822E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.174764E+03,2.931542E-01,3.590615E+03,4.999481E+03,5.687358E-02,1.357644E+03,2.581212E-01,3.016563E+03,5.018884E+03,1.728126E-01,6.583833E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.968851E+02,1.743888E-01,2.135423E+03,2.978326E+03,3.373814E-02,8.053717E+02,1.534404E-01,1.793030E+03,2.989671E+03,1.060492E-01,4.008253E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:20:00,7.502470E-02,1.529396E+03,3.492382E-01,4.338511E+03,5.972312E+03,7.502470E-02,1.770641E+03,3.386891E-01,3.979479E+03,6.359700E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.159381E+03,2.888068E-01,3.557469E+03,4.961902E+03,5.687358E-02,1.342261E+03,2.543957E-01,2.990360E+03,4.988880E+03,1.701011E-01,6.505084E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.877598E+02,2.744455E-01,3.261712E+03,4.155019E+03,3.373814E-02,7.962464E+02,2.514372E-01,2.896309E+03,4.154105E+03,1.050014E-01,3.977829E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.159381E+03,2.968691E-01,3.647487E+03,5.062704E+03,5.687358E-02,1.342261E+03,2.615462E-01,3.070196E+03,5.081158E+03,1.728131E-01,6.583847E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.877598E+02,1.765975E-01,2.169215E+03,3.015948E+03,3.373814E-02,7.962464E+02,1.554655E-01,1.824772E+03,3.026673E+03,1.060494E-01,4.008261E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:30:00,7.502470E-02,1.509104E+03,3.500249E-01,4.367591E+03,6.002311E+03,7.502470E-02,1.750349E+03,3.394782E-01,4.008585E+03,6.389791E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143998E+03,2.928501E-01,3.617999E+03,5.028570E+03,5.687358E-02,1.326878E+03,2.581553E-01,3.047722E+03,5.054679E+03,1.701015E-01,6.505098E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.786345E+02,2.795472E-01,3.327803E+03,4.225861E+03,3.373814E-02,7.871211E+02,2.563890E-01,2.960726E+03,4.225003E+03,1.050016E-01,3.977837E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143998E+03,3.006216E-01,3.704769E+03,5.126273E+03,5.687358E-02,1.326878E+03,2.650167E-01,3.124330E+03,5.144026E+03,1.728136E-01,6.583861E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.786345E+02,1.788506E-01,2.203498E+03,3.054062E+03,3.373814E-02,7.871211E+02,1.575401E-01,1.857062E+03,3.064331E+03,1.060497E-01,4.008268E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:40:00,7.502470E-02,1.488811E+03,3.508496E-01,4.397092E+03,6.032749E+03,7.502470E-02,1.730057E+03,3.403049E-01,4.038108E+03,6.420317E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.128615E+03,2.967950E-01,3.677427E+03,5.093867E+03,5.687358E-02,1.311495E+03,2.618286E-01,3.104116E+03,5.119312E+03,1.701020E-01,6.505112E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.695092E+02,2.838389E-01,3.384847E+03,4.287149E+03,3.373814E-02,7.779958E+02,2.605484E-01,3.016291E+03,4.286500E+03,1.050019E-01,3.977844E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.128615E+03,3.042863E-01,3.761068E+03,5.188554E+03,5.687358E-02,1.311495E+03,2.684160E-01,3.177665E+03,5.205867E+03,1.728141E-01,6.583875E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.695092E+02,1.810859E-01,2.237581E+03,3.091849E+03,3.373814E-02,7.779958E+02,1.596070E-01,1.889263E+03,3.101838E+03,1.060500E-01,4.008276E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:50:00,7.502470E-02,1.468519E+03,3.517122E-01,4.427011E+03,6.063913E+03,7.502470E-02,1.709765E+03,3.411687E-01,4.068041E+03,6.451567E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.007323E-01,3.736764E+03,5.159942E+03,5.687358E-02,1.296112E+03,2.654985E-01,3.160467E+03,5.184534E+03,1.701025E-01,6.505126E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,2.873545E-01,3.433219E+03,4.339884E+03,3.373814E-02,7.688705E+02,2.639488E-01,3.063376E+03,4.339375E+03,1.050021E-01,3.977851E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.079351E-01,3.817183E+03,5.251250E+03,5.687358E-02,1.296112E+03,2.718039E-01,3.230866E+03,5.267844E+03,1.728145E-01,6.583889E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,1.833417E-01,2.271888E+03,3.130287E+03,3.373814E-02,7.688705E+02,1.616958E-01,1.921705E+03,3.139812E+03,1.060502E-01,4.008283E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:00:00,7.502470E-02,1.448227E+03,3.525850E-01,4.457044E+03,6.094995E+03,7.502470E-02,1.689472E+03,3.420424E-01,4.098084E+03,6.482728E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.097850E+03,3.046383E-01,3.795752E+03,5.224912E+03,5.687358E-02,1.280729E+03,2.691428E-01,3.216533E+03,5.248994E+03,1.701030E-01,6.505139E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.512586E+02,2.900537E-01,3.472476E+03,4.383062E+03,3.373814E-02,7.597452E+02,2.665482E-01,3.101518E+03,4.383052E+03,1.050024E-01,3.977859E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.097850E+03,3.115507E-01,3.872929E+03,5.312949E+03,5.687358E-02,1.280729E+03,2.751631E-01,3.283748E+03,5.329179E+03,1.728150E-01,6.583903E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.512586E+02,1.856010E-01,2.306235E+03,3.168398E+03,3.373814E-02,7.597452E+02,1.637904E-01,1.954212E+03,3.177685E+03,1.060505E-01,4.008290E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:10:00,7.502470E-02,1.430322E+03,3.534742E-01,4.484878E+03,6.123715E+03,7.502470E-02,1.671567E+03,3.429322E-01,4.125925E+03,6.511515E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.084277E+03,3.085216E-01,3.852682E+03,5.287344E+03,5.687358E-02,1.267156E+03,2.727722E-01,3.270627E+03,5.311152E+03,1.701034E-01,6.505153E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.432068E+02,2.919191E-01,3.501355E+03,4.415688E+03,3.373814E-02,7.516934E+02,2.683301E-01,3.129464E+03,4.416459E+03,1.050026E-01,3.977866E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.084277E+03,3.151407E-01,3.926583E+03,5.372136E+03,5.687358E-02,1.267156E+03,2.785030E-01,3.334609E+03,5.388233E+03,1.728155E-01,6.583916E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.432068E+02,1.878647E-01,2.339560E+03,3.205238E+03,3.373814E-02,7.516934E+02,1.658932E-01,1.985741E+03,3.214436E+03,1.060507E-01,4.008297E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:20:00,7.502470E-02,1.412417E+03,3.543801E-01,4.512892E+03,6.152845E+03,7.502470E-02,1.653662E+03,3.438386E-01,4.153944E+03,6.540713E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.070704E+03,3.123867E-01,3.909401E+03,5.350169E+03,5.687358E-02,1.253583E+03,2.763916E-01,3.324602E+03,5.373537E+03,1.701039E-01,6.505167E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.351551E+02,2.929344E-01,3.520737E+03,4.437852E+03,3.373814E-02,7.436417E+02,2.692790E-01,3.148103E+03,4.439157E+03,1.050029E-01,3.977873E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.070704E+03,3.187081E-01,3.979979E+03,5.431508E+03,5.687358E-02,1.253583E+03,2.818282E-01,3.385300E+03,5.447252E+03,1.728159E-01,6.583930E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.351551E+02,1.901313E-01,2.372914E+03,3.242420E+03,3.373814E-02,7.436417E+02,1.680036E-01,2.017349E+03,3.251392E+03,1.060509E-01,4.008304E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:30:00,7.502470E-02,1.394512E+03,3.552888E-01,4.540934E+03,6.181761E+03,7.502470E-02,1.635758E+03,3.447476E-01,4.181989E+03,6.569692E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.057130E+03,3.162189E-01,3.965746E+03,5.411799E+03,5.687358E-02,1.240010E+03,2.799836E-01,3.378264E+03,5.434977E+03,1.701044E-01,6.505180E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.271034E+02,2.930736E-01,3.530330E+03,4.449983E+03,3.373814E-02,7.355900E+02,2.693685E-01,3.157140E+03,4.452168E+03,1.050031E-01,3.977880E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.057130E+03,3.222376E-01,4.032943E+03,5.489764E+03,5.687358E-02,1.240010E+03,2.851179E-01,3.435586E+03,5.505403E+03,1.728164E-01,6.583943E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.271034E+02,1.923884E-01,2.406158E+03,3.279052E+03,3.373814E-02,7.355900E+02,1.701058E-01,2.048862E+03,3.287952E+03,1.060512E-01,4.008312E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:40:00,7.502470E-02,1.376607E+03,3.561947E-01,4.568942E+03,6.210523E+03,7.502470E-02,1.617853E+03,3.456536E-01,4.210000E+03,6.598510E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.043557E+03,3.200100E-01,4.021632E+03,5.472563E+03,5.687358E-02,1.226437E+03,2.835379E-01,3.431506E+03,5.495626E+03,1.701048E-01,6.505193E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.190516E+02,2.924720E-01,3.531650E+03,4.453676E+03,3.373814E-02,7.275382E+02,2.687326E-01,3.158077E+03,4.456961E+03,1.050034E-01,3.977887E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.043557E+03,3.257227E-01,4.085413E+03,5.547175E+03,5.687358E-02,1.226437E+03,2.883666E-01,3.485414E+03,5.562807E+03,1.728169E-01,6.583956E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.190516E+02,1.946293E-01,2.439219E+03,3.315276E+03,3.373814E-02,7.275382E+02,1.721940E-01,2.080219E+03,3.324166E+03,1.060514E-01,4.008319E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:50:00,7.502470E-02,1.358702E+03,3.570871E-01,4.596806E+03,6.239154E+03,7.502470E-02,1.599948E+03,3.465462E-01,4.237866E+03,6.627194E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.029984E+03,3.237404E-01,4.076847E+03,5.532675E+03,5.687358E-02,1.212864E+03,2.870393E-01,3.484162E+03,5.555624E+03,1.701053E-01,6.505206E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.109999E+02,2.912312E-01,3.525841E+03,4.449904E+03,3.373814E-02,7.194865E+02,2.674707E-01,3.152031E+03,4.454324E+03,1.050036E-01,3.977894E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.029984E+03,3.291510E-01,4.137253E+03,5.603950E+03,5.687358E-02,1.212864E+03,2.915616E-01,3.534649E+03,5.619509E+03,1.728173E-01,6.583969E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.109999E+02,1.968433E-01,2.471985E+03,3.351206E+03,3.373814E-02,7.194865E+02,1.742575E-01,2.111302E+03,3.360044E+03,1.060517E-01,4.008325E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:00:00,7.502470E-02,1.340797E+03,3.579827E-01,4.624704E+03,6.267853E+03,7.502470E-02,1.582043E+03,3.474418E-01,4.265764E+03,6.655945E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.016411E+03,3.274299E-01,4.131602E+03,5.592350E+03,5.687358E-02,1.199291E+03,2.905055E-01,3.536422E+03,5.615206E+03,1.701057E-01,6.505219E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.029481E+02,2.893977E-01,3.513412E+03,4.439223E+03,3.373814E-02,7.114347E+02,2.656318E-01,3.139540E+03,4.444879E+03,1.050038E-01,3.977901E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.016411E+03,3.325416E-01,4.188671E+03,5.660309E+03,5.687358E-02,1.199291E+03,2.947248E-01,3.583526E+03,5.675807E+03,1.728178E-01,6.583983E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.029481E+02,1.990394E-01,2.504548E+03,3.386941E+03,3.373814E-02,7.114347E+02,1.763067E-01,2.142226E+03,3.395733E+03,1.060519E-01,4.008332E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:10:00,7.502470E-02,1.328861E+03,3.588661E-01,4.646493E+03,6.290306E+03,7.502470E-02,1.570106E+03,3.483251E-01,4.287553E+03,6.678435E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.007362E+03,3.310312E-01,4.180843E+03,5.646288E+03,5.687358E-02,1.190242E+03,2.938972E-01,3.583322E+03,5.669132E+03,1.701062E-01,6.505232E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.975803E+02,2.869685E-01,3.491644E+03,4.418784E+03,3.373814E-02,7.060669E+02,2.632171E-01,3.117933E+03,4.425797E+03,1.050041E-01,3.977908E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.007362E+03,3.358319E-01,4.234439E+03,5.710751E+03,5.687358E-02,1.190242E+03,2.977996E-01,3.626888E+03,5.726227E+03,1.728182E-01,6.583995E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.975803E+02,2.011775E-01,2.533778E+03,3.419182E+03,3.373814E-02,7.060669E+02,1.783058E-01,2.169903E+03,3.427956E+03,1.060521E-01,4.008339E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:20:00,7.502470E-02,1.316924E+03,3.597291E-01,4.668060E+03,6.312525E+03,7.502470E-02,1.558169E+03,3.491881E-01,4.309119E+03,6.700692E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.983136E+02,3.345481E-01,4.229149E+03,5.699086E+03,5.687358E-02,1.181193E+03,2.972131E-01,3.629382E+03,5.721837E+03,1.701066E-01,6.505245E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.922125E+02,2.839749E-01,3.463580E+03,4.391594E+03,3.373814E-02,7.006991E+02,2.602612E-01,3.090290E+03,4.400029E+03,1.050043E-01,3.977915E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.983136E+02,3.390074E-01,4.278933E+03,5.759668E+03,5.687358E-02,1.181193E+03,3.007695E-01,3.669084E+03,5.775041E+03,1.728187E-01,6.584008E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.922125E+02,2.032484E-01,2.562261E+03,3.450516E+03,3.373814E-02,7.006991E+02,1.802442E-01,2.196906E+03,3.459223E+03,1.060524E-01,4.008346E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:30:00,7.502470E-02,1.304987E+03,3.605786E-01,4.689481E+03,6.334596E+03,7.502470E-02,1.546233E+03,3.500375E-01,4.330540E+03,6.722798E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.892649E+02,3.379846E-01,4.276564E+03,5.750756E+03,5.687358E-02,1.172145E+03,3.004587E-01,3.674665E+03,5.773356E+03,1.701071E-01,6.505258E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.868447E+02,2.804672E-01,3.429783E+03,4.358239E+03,3.373814E-02,6.953313E+02,2.568277E-01,3.057321E+03,4.368328E+03,1.050045E-01,3.977922E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.892649E+02,3.420726E-01,4.322202E+03,5.807122E+03,5.687358E-02,1.172145E+03,3.036444E-01,3.710226E+03,5.822386E+03,1.728191E-01,6.584021E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.868447E+02,2.052537E-01,2.590017E+03,3.480969E+03,3.373814E-02,6.953313E+02,1.821269E-01,2.223292E+03,3.489605E+03,1.060526E-01,4.008353E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:40:00,7.502470E-02,1.293051E+03,3.614142E-01,4.710747E+03,6.356511E+03,7.502470E-02,1.534296E+03,3.508731E-01,4.351807E+03,6.744749E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.802162E+02,3.413364E-01,4.323034E+03,5.801273E+03,5.687358E-02,1.163096E+03,3.036321E-01,3.719142E+03,5.823746E+03,1.701075E-01,6.505271E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.814768E+02,2.766249E-01,3.392251E+03,4.320920E+03,3.373814E-02,6.899634E+02,2.530688E-01,3.020720E+03,4.332627E+03,1.050048E-01,3.977928E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.802162E+02,3.450230E-01,4.364190E+03,5.853085E+03,5.687358E-02,1.163096E+03,3.064187E-01,3.750248E+03,5.868272E+03,1.728195E-01,6.584034E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.814768E+02,2.071905E-01,2.617008E+03,3.510522E+03,3.373814E-02,6.899634E+02,1.839501E-01,2.249014E+03,3.519105E+03,1.060528E-01,4.008359E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:50:00,7.502470E-02,1.281114E+03,3.622344E-01,4.731842E+03,6.378248E+03,7.502470E-02,1.522360E+03,3.516935E-01,4.372903E+03,6.766524E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.711674E+02,3.445989E-01,4.368508E+03,5.850622E+03,5.687358E-02,1.154047E+03,3.067278E-01,3.762751E+03,5.873016E+03,1.701079E-01,6.505283E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.761090E+02,2.730684E-01,3.357911E+03,4.287010E+03,3.373814E-02,6.845956E+02,2.495733E-01,2.987061E+03,4.300135E+03,1.050050E-01,3.977935E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.711674E+02,3.478529E-01,4.404833E+03,5.897502E+03,5.687358E-02,1.154047E+03,3.090863E-01,3.789077E+03,5.912670E+03,1.728200E-01,6.584046E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.761090E+02,2.090545E-01,2.643187E+03,3.539135E+03,3.373814E-02,6.845956E+02,1.857092E-01,2.274020E+03,3.547702E+03,1.060531E-01,4.008366E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:00:00,7.502470E-02,1.269177E+03,3.630409E-01,4.752784E+03,6.399827E+03,7.502470E-02,1.510423E+03,3.525002E-01,4.393847E+03,6.788142E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.621187E+02,3.477720E-01,4.412983E+03,5.898829E+03,5.687358E-02,1.144998E+03,3.097453E-01,3.805487E+03,5.921211E+03,1.701084E-01,6.505296E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.707412E+02,2.699272E-01,3.328205E+03,4.257084E+03,3.373814E-02,6.792278E+02,2.464811E-01,2.957902E+03,4.271507E+03,1.050052E-01,3.977942E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.621187E+02,3.505603E-01,4.444109E+03,5.940358E+03,5.687358E-02,1.144998E+03,3.116447E-01,3.826688E+03,5.955586E+03,1.728204E-01,6.584059E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.707412E+02,2.108430E-01,2.668522E+03,3.566784E+03,3.373814E-02,6.792278E+02,1.874012E-01,2.298277E+03,3.575383E+03,1.060533E-01,4.008373E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:10:00,7.502470E-02,1.259628E+03,3.638361E-01,4.771212E+03,6.418834E+03,7.502470E-02,1.500874E+03,3.532956E-01,4.412277E+03,6.807179E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.548797E+02,3.508793E-01,4.454913E+03,5.944362E+03,5.687358E-02,1.137759E+03,3.126987E-01,3.845698E+03,5.966679E+03,1.701088E-01,6.505308E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.664469E+02,2.673147E-01,3.303330E+03,4.231539E+03,3.373814E-02,6.749335E+02,2.438979E-01,2.933353E+03,4.246985E+03,1.050055E-01,3.977948E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.548797E+02,3.531863E-01,4.480666E+03,5.980341E+03,5.687358E-02,1.137759E+03,3.141274E-01,3.861644E+03,5.995627E+03,1.728208E-01,6.584071E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.664469E+02,2.125784E-01,2.692192E+03,3.592670E+03,3.373814E-02,6.749335E+02,1.890439E-01,2.320910E+03,3.601300E+03,1.060535E-01,4.008379E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:20:00,7.502470E-02,1.250079E+03,3.646223E-01,4.789540E+03,6.437734E+03,7.502470E-02,1.491324E+03,3.540819E-01,4.430606E+03,6.826113E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.476407E+02,3.539048E-01,4.495931E+03,5.988840E+03,5.687358E-02,1.130520E+03,3.155763E-01,3.885063E+03,6.011067E+03,1.701092E-01,6.505320E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.621527E+02,2.653028E-01,3.285160E+03,4.212923E+03,3.373814E-02,6.706393E+02,2.418890E-01,2.915217E+03,4.229055E+03,1.050057E-01,3.977955E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.476407E+02,3.557354E-01,4.516365E+03,6.019335E+03,5.687358E-02,1.130520E+03,3.165395E-01,3.895811E+03,6.034657E+03,1.728212E-01,6.584083E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.621527E+02,2.142607E-01,2.715267E+03,3.617877E+03,3.373814E-02,6.706393E+02,1.906375E-01,2.342996E+03,3.626524E+03,1.060537E-01,4.008386E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:30:00,7.502470E-02,1.240530E+03,3.654017E-01,4.807791E+03,6.456557E+03,7.502470E-02,1.481775E+03,3.548613E-01,4.448858E+03,6.844964E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.404017E+02,3.568516E-01,4.536070E+03,6.032310E+03,5.687358E-02,1.123281E+03,3.183823E-01,3.923629E+03,6.054437E+03,1.701096E-01,6.505332E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.578584E+02,2.639540E-01,3.274393E+03,4.202401E+03,3.373814E-02,6.663450E+02,2.405024E-01,2.904028E+03,4.218777E+03,1.050059E-01,3.977961E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.404017E+02,3.582133E-01,4.551268E+03,6.057414E+03,5.687358E-02,1.123281E+03,3.188863E-01,3.929249E+03,6.072752E+03,1.728217E-01,6.584095E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.578584E+02,2.158910E-01,2.737763E+03,3.642422E+03,3.373814E-02,6.663450E+02,1.921833E-01,2.364547E+03,3.651074E+03,1.060540E-01,4.008392E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:40:00,7.502470E-02,1.230980E+03,3.661761E-01,4.825987E+03,6.475322E+03,7.502470E-02,1.472226E+03,3.556355E-01,4.467052E+03,6.863758E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.331627E+02,3.597247E-01,4.575386E+03,6.074844E+03,5.687358E-02,1.116042E+03,3.211218E-01,3.961452E+03,6.096893E+03,1.701100E-01,6.505344E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.535641E+02,2.631949E-01,3.270209E+03,4.199226E+03,3.373814E-02,6.620507E+02,2.396888E-01,2.899235E+03,4.215764E+03,1.050061E-01,3.977967E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.331627E+02,3.606272E-01,4.585457E+03,6.094676E+03,5.687358E-02,1.116042E+03,3.211747E-01,3.962036E+03,6.110034E+03,1.728221E-01,6.584108E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.535641E+02,2.174718E-01,2.759706E+03,3.666343E+03,3.373814E-02,6.620507E+02,1.936834E-01,2.385588E+03,3.675005E+03,1.060542E-01,4.008398E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:50:00,7.502470E-02,1.221431E+03,3.669460E-01,4.844133E+03,6.494035E+03,7.502470E-02,1.462676E+03,3.564052E-01,4.485194E+03,6.882498E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.259238E+02,3.625271E-01,4.613912E+03,6.116490E+03,5.687358E-02,1.108803E+03,3.237983E-01,3.998572E+03,6.138507E+03,1.701104E-01,6.505356E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.492699E+02,2.625071E-01,3.266823E+03,4.196797E+03,3.373814E-02,6.577565E+02,2.389598E-01,2.895388E+03,4.213631E+03,1.050063E-01,3.977974E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.259238E+02,3.629841E-01,4.619010E+03,6.131211E+03,5.687358E-02,1.108803E+03,3.234117E-01,3.994249E+03,6.146613E+03,1.728225E-01,6.584120E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.492699E+02,2.190061E-01,2.781131E+03,3.689681E+03,3.373814E-02,6.577565E+02,1.951409E-01,2.406154E+03,3.698368E+03,1.060544E-01,4.008405E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:00:00,7.502470E-02,1.211882E+03,3.677339E-01,4.862479E+03,6.513108E+03,7.502470E-02,1.453127E+03,3.571927E-01,4.503537E+03,6.901600E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.652878E-01,4.651974E+03,6.157988E+03,5.687358E-02,1.101564E+03,3.264457E-01,4.035367E+03,6.180085E+03,1.701109E-01,6.505368E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.618776E-01,3.264088E+03,4.194734E+03,3.373814E-02,6.534622E+02,2.382914E-01,2.892218E+03,4.211721E+03,1.050066E-01,3.977980E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.653183E-01,4.652309E+03,6.167737E+03,5.687358E-02,1.101564E+03,3.256362E-01,4.026323E+03,6.183250E+03,1.728229E-01,6.584131E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.205144E-01,2.802264E+03,3.712883E+03,3.373814E-02,6.534622E+02,1.965792E-01,2.426505E+03,3.721643E+03,1.060546E-01,4.008411E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:10:00,7.502470E-02,1.205913E+03,3.684979E-01,4.876957E+03,6.528268E+03,7.502470E-02,1.447159E+03,3.579563E-01,4.518010E+03,6.916783E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.141604E+02,3.679444E-01,4.686125E+03,6.195560E+03,5.687358E-02,1.097040E+03,3.289945E-01,4.068313E+03,6.217718E+03,1.701113E-01,6.505380E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.422917E+02,2.612740E-01,3.260009E+03,4.191009E+03,3.373814E-02,6.507783E+02,2.376483E-01,2.887696E+03,4.207985E+03,1.050068E-01,3.977986E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.141604E+02,3.675720E-01,4.681961E+03,6.200552E+03,5.687358E-02,1.097040E+03,3.277838E-01,4.054788E+03,6.216114E+03,1.728233E-01,6.584143E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.422917E+02,2.219628E-01,2.821099E+03,3.733748E+03,3.373814E-02,6.507783E+02,1.979602E-01,2.444586E+03,3.742549E+03,1.060548E-01,4.008417E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:20:00,7.502470E-02,1.199945E+03,3.692593E-01,4.891403E+03,6.543184E+03,7.502470E-02,1.441191E+03,3.587174E-01,4.532453E+03,6.931720E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.096360E+02,3.705153E-01,4.719315E+03,6.231401E+03,5.687358E-02,1.092516E+03,3.314691E-01,4.100424E+03,6.253703E+03,1.701117E-01,6.505392E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.396078E+02,2.607181E-01,3.256460E+03,4.188205E+03,3.373814E-02,6.480944E+02,2.370554E-01,2.883733E+03,4.205400E+03,1.050070E-01,3.977992E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.096360E+02,3.697701E-01,4.710988E+03,6.232147E+03,5.687358E-02,1.092516E+03,3.298848E-01,4.082729E+03,6.247868E+03,1.728237E-01,6.584155E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.396078E+02,2.233670E-01,2.839437E+03,3.753718E+03,3.373814E-02,6.480944E+02,1.993029E-01,2.462236E+03,3.762619E+03,1.060550E-01,4.008423E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:30:00,7.502470E-02,1.193977E+03,3.700065E-01,4.905690E+03,6.557930E+03,7.502470E-02,1.435222E+03,3.594644E-01,4.546739E+03,6.946488E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.051117E+02,3.729825E-01,4.751347E+03,6.265915E+03,5.687358E-02,1.087991E+03,3.338486E-01,4.131475E+03,6.288346E+03,1.701121E-01,6.505403E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.369239E+02,2.602134E-01,3.253483E+03,4.185896E+03,3.373814E-02,6.454105E+02,2.365153E-01,2.880357E+03,4.203248E+03,1.050072E-01,3.977999E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.051117E+02,3.719006E-01,4.739260E+03,6.262836E+03,5.687358E-02,1.087991E+03,3.319249E-01,4.109988E+03,6.278680E+03,1.728241E-01,6.584166E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.369239E+02,2.247207E-01,2.857211E+03,3.773024E+03,3.373814E-02,6.454105E+02,2.005996E-01,2.479371E+03,3.782004E+03,1.060552E-01,4.008429E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:40:00,7.502470E-02,1.188008E+03,3.707391E-01,4.919814E+03,6.572510E+03,7.502470E-02,1.429254E+03,3.601969E-01,4.560863E+03,6.961089E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.005873E+02,3.753367E-01,4.782116E+03,6.299012E+03,5.687358E-02,1.083467E+03,3.361240E-01,4.161361E+03,6.321575E+03,1.701125E-01,6.505415E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.342400E+02,2.597650E-01,3.251134E+03,4.184167E+03,3.373814E-02,6.427266E+02,2.360332E-01,2.877630E+03,4.201642E+03,1.050074E-01,3.978005E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.005873E+02,3.739602E-01,4.766740E+03,6.292600E+03,5.687358E-02,1.083467E+03,3.339011E-01,4.136534E+03,6.308555E+03,1.728245E-01,6.584178E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.342400E+02,2.260232E-01,2.874413E+03,3.791668E+03,3.373814E-02,6.427266E+02,2.018497E-01,2.495986E+03,3.800720E+03,1.060555E-01,4.008435E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:50:00,7.502470E-02,1.182040E+03,3.714558E-01,4.933760E+03,6.586910E+03,7.502470E-02,1.423286E+03,3.609137E-01,4.574811E+03,6.975510E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.960629E+02,3.775657E-01,4.811486E+03,6.330566E+03,5.687358E-02,1.078943E+03,3.382823E-01,4.189940E+03,6.353277E+03,1.701128E-01,6.505426E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.315561E+02,2.593725E-01,3.249409E+03,4.183033E+03,3.373814E-02,6.400427E+02,2.356089E-01,2.875549E+03,4.200622E+03,1.050076E-01,3.978011E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.960629E+02,3.759423E-01,4.793354E+03,6.321377E+03,5.687358E-02,1.078943E+03,3.358069E-01,4.162293E+03,6.337454E+03,1.728249E-01,6.584189E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.315561E+02,2.273156E-01,2.891502E+03,3.810209E+03,3.373814E-02,6.400427E+02,2.030939E-01,2.512535E+03,3.819363E+03,1.060557E-01,4.008441E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:00:00,7.502470E-02,1.176072E+03,3.721321E-01,4.947256E+03,6.600812E+03,7.502470E-02,1.417317E+03,3.615902E-01,4.588308E+03,6.989436E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.796282E-01,4.838998E+03,6.360058E+03,5.687358E-02,1.074418E+03,3.402771E-01,4.216692E+03,6.382870E+03,1.701132E-01,6.505438E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.590142E-01,3.248067E+03,4.182230E+03,3.373814E-02,6.373587E+02,2.352181E-01,2.873841E+03,4.199895E+03,1.050078E-01,3.978017E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.778103E-01,4.818694E+03,6.348700E+03,5.687358E-02,1.074418E+03,3.376008E-01,4.186803E+03,6.364850E+03,1.728253E-01,6.584201E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.291505E-01,2.914647E+03,3.835855E+03,3.373814E-02,6.373587E+02,2.048724E-01,2.535048E+03,3.845291E+03,1.060559E-01,4.008447E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:10:00,7.502470E-02,1.176072E+03,3.728086E-01,4.954806E+03,6.608652E+03,7.502470E-02,1.417317E+03,3.622672E-01,4.595866E+03,6.997291E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.815267E-01,4.860189E+03,6.382949E+03,5.687358E-02,1.074418E+03,3.421230E-01,4.237294E+03,6.405990E+03,1.701136E-01,6.505449E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.586902E-01,3.244445E+03,4.179049E+03,3.373814E-02,6.373587E+02,2.348684E-01,2.869932E+03,4.196858E+03,1.050080E-01,3.978023E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.795718E-01,4.838354E+03,6.370089E+03,5.687358E-02,1.074418E+03,3.393032E-01,4.205802E+03,6.386446E+03,1.728257E-01,6.584212E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.316729E-01,2.942803E+03,3.866619E+03,3.373814E-02,6.373587E+02,2.073622E-01,2.562839E+03,3.876849E+03,1.060561E-01,4.008453E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:20:00,7.502470E-02,1.176072E+03,3.734638E-01,4.962122E+03,6.616239E+03,7.502470E-02,1.417317E+03,3.629232E-01,4.603190E+03,7.004896E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.832277E-01,4.879178E+03,6.403356E+03,5.687358E-02,1.074418E+03,3.437804E-01,4.255796E+03,6.426562E+03,1.701140E-01,6.505460E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.583782E-01,3.240959E+03,4.175874E+03,3.373814E-02,6.373587E+02,2.345349E-01,2.866207E+03,4.193774E+03,1.050082E-01,3.978029E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.811948E-01,4.856472E+03,6.389670E+03,5.687358E-02,1.074418E+03,3.408766E-01,4.223366E+03,6.406179E+03,1.728260E-01,6.584223E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.349824E-01,2.979748E+03,3.905890E+03,3.373814E-02,6.373587E+02,2.106047E-01,2.599034E+03,3.916399E+03,1.060563E-01,4.008459E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:30:00,7.502470E-02,1.176072E+03,3.741090E-01,4.969326E+03,6.623714E+03,7.502470E-02,1.417317E+03,3.635695E-01,4.610405E+03,7.012391E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.847601E-01,4.896286E+03,6.421649E+03,5.687358E-02,1.074418E+03,3.452797E-01,4.272533E+03,6.444963E+03,1.701144E-01,6.505471E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.580736E-01,3.237558E+03,4.172644E+03,3.373814E-02,6.373587E+02,2.342145E-01,2.862628E+03,4.190578E+03,1.050084E-01,3.978034E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.826836E-01,4.873092E+03,6.407489E+03,5.687358E-02,1.074418E+03,3.423276E-01,4.239563E+03,6.424099E+03,1.728264E-01,6.584234E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.391470E-01,3.026239E+03,3.954551E+03,3.373814E-02,6.373587E+02,2.146805E-01,2.644531E+03,3.965042E+03,1.060565E-01,4.008465E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:40:00,7.502470E-02,1.176072E+03,3.747444E-01,4.976419E+03,6.631074E+03,7.502470E-02,1.417317E+03,3.642060E-01,4.617512E+03,7.019774E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.861313E-01,4.911594E+03,6.437898E+03,5.687358E-02,1.074418E+03,3.466278E-01,4.287583E+03,6.461286E+03,1.701148E-01,6.505482E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.577652E-01,3.234114E+03,4.169249E+03,3.373814E-02,6.373587E+02,2.338960E-01,2.859071E+03,4.187184E+03,1.050086E-01,3.978040E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.840308E-01,4.888133E+03,6.423477E+03,5.687358E-02,1.074418E+03,3.436486E-01,4.254310E+03,6.440160E+03,1.728268E-01,6.584245E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.442136E-01,3.082799E+03,4.013554E+03,3.373814E-02,6.373587E+02,2.196396E-01,2.699889E+03,4.023837E+03,1.060567E-01,4.008471E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:50:00,7.502470E-02,1.176072E+03,3.753708E-01,4.983413E+03,6.638330E+03,7.502470E-02,1.417317E+03,3.648337E-01,4.624521E+03,7.027054E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.873390E-01,4.925078E+03,6.452066E+03,5.687358E-02,1.074418E+03,3.478232E-01,4.300928E+03,6.475538E+03,1.701151E-01,6.505493E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.574424E-01,3.230510E+03,4.165592E+03,3.373814E-02,6.373587E+02,2.335689E-01,2.855419E+03,4.183532E+03,1.050088E-01,3.978046E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.852307E-01,4.901529E+03,6.437593E+03,5.687358E-02,1.074418E+03,3.448338E-01,4.267540E+03,6.454362E+03,1.728272E-01,6.584256E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.501759E-01,3.149359E+03,4.083180E+03,3.373814E-02,6.373587E+02,2.254806E-01,2.765090E+03,4.093161E+03,1.060569E-01,4.008476E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:00:00,7.502470E-02,1.176072E+03,3.759881E-01,4.990306E+03,6.645482E+03,7.502470E-02,1.417317E+03,3.654525E-01,4.631430E+03,7.034231E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.883816E-01,4.936717E+03,6.464154E+03,5.687358E-02,1.074418E+03,3.488645E-01,4.312553E+03,6.487755E+03,1.701155E-01,6.505504E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.570936E-01,3.226615E+03,4.161554E+03,3.373814E-02,6.373587E+02,2.332223E-01,2.851548E+03,4.179533E+03,1.050090E-01,3.978052E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.862772E-01,4.913212E+03,6.449783E+03,5.687358E-02,1.074418E+03,3.458749E-01,4.279164E+03,6.466659E+03,1.728276E-01,6.584267E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.564915E-01,3.219863E+03,4.156622E+03,3.373814E-02,6.373587E+02,2.316716E-01,2.834199E+03,4.166095E+03,1.060571E-01,4.008482E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:10:00,7.502470E-02,1.183234E+03,3.765942E-01,4.989911E+03,6.645173E+03,7.502470E-02,1.424479E+03,3.660602E-01,4.631052E+03,7.033934E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.969678E+02,3.892438E-01,4.940915E+03,6.468450E+03,5.687358E-02,1.079848E+03,3.497390E-01,4.316887E+03,6.492265E+03,1.701159E-01,6.505514E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.320928E+02,2.567003E-01,3.219003E+03,4.153623E+03,3.373814E-02,6.405794E+02,2.328390E-01,2.844048E+03,4.171696E+03,1.050092E-01,3.978057E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.969678E+02,3.871441E-01,4.917462E+03,6.454170E+03,5.687358E-02,1.079848E+03,3.467530E-01,4.283537E+03,6.471273E+03,1.728279E-01,6.584277E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.320928E+02,2.630293E-01,3.289627E+03,4.229086E+03,3.373814E-02,6.405794E+02,2.380589E-01,2.902280E+03,4.237518E+03,1.060573E-01,4.008488E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:20:00,7.502470E-02,1.190396E+03,3.771855E-01,4.989351E+03,6.644690E+03,7.502470E-02,1.431641E+03,3.666531E-01,4.630511E+03,7.033465E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.023970E+02,3.899269E-01,4.943113E+03,6.470477E+03,5.687358E-02,1.085277E+03,3.504482E-01,4.319376E+03,6.494484E+03,1.701162E-01,6.505525E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.353135E+02,2.562540E-01,3.210800E+03,4.144923E+03,3.373814E-02,6.438001E+02,2.324107E-01,2.836045E+03,4.163054E+03,1.050094E-01,3.978063E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.023970E+02,3.878276E-01,4.919664E+03,6.456202E+03,5.687358E-02,1.085277E+03,3.474614E-01,4.286017E+03,6.473492E+03,1.728283E-01,6.584288E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.353135E+02,2.696844E-01,3.360703E+03,4.302579E+03,3.373814E-02,6.438001E+02,2.445939E-01,2.972012E+03,4.310105E+03,1.060575E-01,4.008493E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:30:00,7.502470E-02,1.197558E+03,3.777582E-01,4.988583E+03,6.643987E+03,7.502470E-02,1.438803E+03,3.672276E-01,4.629763E+03,7.032777E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.078263E+02,3.904047E-01,4.943019E+03,6.469889E+03,5.687358E-02,1.090706E+03,3.509664E-01,4.319733E+03,6.494023E+03,1.701166E-01,6.505535E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.385342E+02,2.557456E-01,3.201904E+03,4.135330E+03,3.373814E-02,6.470208E+02,2.319283E-01,2.827438E+03,4.153458E+03,1.050096E-01,3.978068E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.078263E+02,3.883205E-01,4.919738E+03,6.455773E+03,5.687358E-02,1.090706E+03,3.479934E-01,4.286528E+03,6.473176E+03,1.728287E-01,6.584299E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.385342E+02,2.763947E-01,3.432396E+03,4.376390E+03,3.373814E-02,6.470208E+02,2.512047E-01,3.042590E+03,4.382997E+03,1.060576E-01,4.008499E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:40:00,7.502470E-02,1.204720E+03,3.783082E-01,4.987562E+03,6.643018E+03,7.502470E-02,1.445965E+03,3.677795E-01,4.628763E+03,7.031823E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.132555E+02,3.906636E-01,4.940481E+03,6.466537E+03,5.687358E-02,1.096135E+03,3.512799E-01,4.317804E+03,6.490768E+03,1.701170E-01,6.505546E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.417549E+02,2.551664E-01,3.192217E+03,4.124766E+03,3.373814E-02,6.502415E+02,2.313832E-01,2.818133E+03,4.142861E+03,1.050098E-01,3.978074E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.132555E+02,3.886167E-01,4.917617E+03,6.452834E+03,5.687358E-02,1.096135E+03,3.483427E-01,4.284999E+03,6.470313E+03,1.728290E-01,6.584309E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.417549E+02,2.831054E-01,3.504094E+03,4.449937E+03,3.373814E-02,6.502415E+02,2.578340E-01,3.113377E+03,4.455628E+03,1.060578E-01,4.008504E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:50:00,7.502470E-02,1.211882E+03,3.788316E-01,4.986244E+03,6.641735E+03,7.502470E-02,1.453127E+03,3.683049E-01,4.627468E+03,7.030556E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.907033E-01,4.935496E+03,6.460452E+03,5.687358E-02,1.101564E+03,3.513878E-01,4.313582E+03,6.484800E+03,1.701173E-01,6.505556E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.545082E-01,3.181648E+03,4.113167E+03,3.373814E-02,6.534622E+02,2.307675E-01,2.808039E+03,4.131241E+03,1.050100E-01,3.978079E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.887105E-01,4.913236E+03,6.447351E+03,5.687358E-02,1.101564E+03,3.485039E-01,4.281371E+03,6.464928E+03,1.728294E-01,6.584319E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.897639E-01,3.575210E+03,4.522678E+03,3.373814E-02,6.534622E+02,2.644263E-01,3.183752E+03,4.527474E+03,1.060580E-01,4.008510E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:00:00,7.502470E-02,1.219044E+03,3.793243E-01,4.984583E+03,6.640092E+03,7.502470E-02,1.460289E+03,3.687998E-01,4.625831E+03,7.028929E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.241140E+02,3.905253E-01,4.928081E+03,6.451679E+03,5.687358E-02,1.106994E+03,3.512912E-01,4.307076E+03,6.476200E+03,1.701177E-01,6.505567E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.481963E+02,2.537645E-01,3.170125E+03,4.100482E+03,3.373814E-02,6.566829E+02,2.300743E-01,2.797080E+03,4.118573E+03,1.050102E-01,3.978085E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.241140E+02,3.885965E-01,4.906536E+03,6.439283E+03,5.687358E-02,1.106994E+03,3.484739E-01,4.275608E+03,6.457053E+03,1.728297E-01,6.584330E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.481963E+02,2.961844E-01,3.643672E+03,4.592351E+03,3.373814E-02,6.566829E+02,2.707975E-01,3.251660E+03,4.596288E+03,1.060582E-01,4.008515E+03,3.373814E-02,0.000000E+00,0.000000E+00
