Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Tot Cool Cap [W]
16:10:00,7.502470E-02,1.228593E+03,3.797822E-01,4.980147E+03,6.635595E+03,7.502470E-02,1.469838E+03,3.692600E-01,4.621419E+03,7.024446E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.313530E+02,3.901895E-01,4.917095E+03,6.439161E+03,5.687358E-02,1.114233E+03,3.510418E-01,4.297055E+03,6.463854E+03,1.701180E-01,6.505577E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.524906E+02,2.529638E-01,3.156892E+03,4.086001E+03,3.373814E-02,6.609772E+02,2.293271E-01,2.784445E+03,4.104115E+03,1.050104E-01,3.978090E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.313530E+02,3.883339E-01,4.896367E+03,6.427570E+03,5.687358E-02,1.114233E+03,3.482987E-01,4.266416E+03,6.445509E+03,1.728301E-01,6.584340E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.524906E+02,3.022375E-01,3.706958E+03,4.656569E+03,3.373814E-02,6.609772E+02,2.768151E-01,3.314548E+03,4.659694E+03,1.060584E-01,4.008521E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:20:00,7.502470E-02,1.238142E+03,3.802011E-01,4.975274E+03,6.630643E+03,7.502470E-02,1.479388E+03,3.696812E-01,4.616573E+03,7.019505E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.385920E+02,3.896950E-01,4.904337E+03,6.424717E+03,5.687358E-02,1.121472E+03,3.506388E-01,4.285320E+03,6.449553E+03,1.701184E-01,6.505587E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.567848E+02,2.520993E-01,3.142948E+03,4.070724E+03,3.373814E-02,6.652714E+02,2.285195E-01,2.771137E+03,4.088843E+03,1.050105E-01,3.978096E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.385920E+02,3.879151E-01,4.884455E+03,6.413954E+03,5.687358E-02,1.121472E+03,3.479739E-01,4.255554E+03,6.432043E+03,1.728304E-01,6.584350E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.567848E+02,3.078378E-01,3.765189E+03,4.715687E+03,3.373814E-02,6.652714E+02,2.823941E-01,3.372541E+03,4.718078E+03,1.060586E-01,4.008526E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:30:00,7.502470E-02,1.247692E+03,3.805772E-01,4.969924E+03,6.625185E+03,7.502470E-02,1.488937E+03,3.700596E-01,4.611249E+03,7.014060E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.458310E+02,3.890418E-01,4.889808E+03,6.408338E+03,5.687358E-02,1.128711E+03,3.500824E-01,4.271871E+03,6.433281E+03,1.701187E-01,6.505597E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.610791E+02,2.511659E-01,3.128233E+03,4.054581E+03,3.373814E-02,6.695657E+02,2.276464E-01,2.757097E+03,4.072684E+03,1.050107E-01,3.978101E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.458310E+02,3.873351E-01,4.870743E+03,6.398368E+03,5.687358E-02,1.128711E+03,3.474944E-01,4.242965E+03,6.416582E+03,1.728308E-01,6.584360E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.610791E+02,3.129332E-01,3.817786E+03,4.769133E+03,3.373814E-02,6.695657E+02,2.874826E-01,3.425059E+03,4.770892E+03,1.060588E-01,4.008531E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:40:00,7.502470E-02,1.257241E+03,3.809069E-01,4.964056E+03,6.619185E+03,7.502470E-02,1.498486E+03,3.703918E-01,4.605409E+03,7.008072E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.530700E+02,3.882300E-01,4.873507E+03,6.390038E+03,5.687358E-02,1.135950E+03,3.493725E-01,4.256710E+03,6.415069E+03,1.701191E-01,6.505607E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.653734E+02,2.501588E-01,3.112697E+03,4.037530E+03,3.373814E-02,6.738600E+02,2.267032E-01,2.742275E+03,4.055605E+03,1.050109E-01,3.978106E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.530700E+02,3.865901E-01,4.855188E+03,6.380783E+03,5.687358E-02,1.135950E+03,3.468567E-01,4.228609E+03,6.399114E+03,1.728311E-01,6.584370E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.653734E+02,3.174560E-01,3.863989E+03,4.815953E+03,3.373814E-02,6.738600E+02,2.920128E-01,3.471345E+03,4.817178E+03,1.060589E-01,4.008536E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:50:00,7.502470E-02,1.266790E+03,3.811872E-01,4.957636E+03,6.612609E+03,7.502470E-02,1.508036E+03,3.706749E-01,4.599021E+03,7.001510E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.603089E+02,3.872584E-01,4.855424E+03,6.369816E+03,5.687358E-02,1.143189E+03,3.485078E-01,4.239821E+03,6.394932E+03,1.701194E-01,6.505617E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.696676E+02,2.490740E-01,3.096293E+03,4.019533E+03,3.373814E-02,6.781542E+02,2.256860E-01,2.726626E+03,4.037585E+03,1.050111E-01,3.978111E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.603089E+02,3.856779E-01,4.837767E+03,6.361187E+03,5.687358E-02,1.143189E+03,3.460586E-01,4.212463E+03,6.379651E+03,1.728315E-01,6.584380E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.696676E+02,3.213417E-01,3.903080E+03,4.855265E+03,3.373814E-02,6.781542E+02,2.959206E-01,3.510684E+03,4.856045E+03,1.060591E-01,4.008542E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:00:00,7.502470E-02,1.276339E+03,3.813969E-01,4.950441E+03,6.605137E+03,7.502470E-02,1.517585E+03,3.708879E-01,4.591861E+03,6.994053E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.675479E+02,3.859945E-01,4.834095E+03,6.346105E+03,5.687358E-02,1.150428E+03,3.473568E-01,4.219753E+03,6.371055E+03,1.701197E-01,6.505627E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.739619E+02,2.478389E-01,3.078223E+03,3.999901E+03,3.373814E-02,6.824485E+02,2.245234E-01,2.709367E+03,4.017833E+03,1.050113E-01,3.978117E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.675479E+02,3.844756E-01,4.817125E+03,6.338101E+03,5.687358E-02,1.150428E+03,3.449764E-01,4.193165E+03,6.356426E+03,1.728318E-01,6.584390E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.739619E+02,3.244640E-01,3.933664E+03,4.884328E+03,3.373814E-02,6.824485E+02,2.990781E-01,3.541662E+03,4.884218E+03,1.060593E-01,4.008547E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:10:00,7.502470E-02,1.288276E+03,3.815506E-01,4.940244E+03,6.594708E+03,7.502470E-02,1.529522E+03,3.710450E-01,4.581702E+03,6.983637E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.765967E+02,3.845375E-01,4.808818E+03,6.318448E+03,5.687358E-02,1.159476E+03,3.460143E-01,4.195759E+03,6.343502E+03,1.701201E-01,6.505636E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.793297E+02,2.465056E-01,3.057994E+03,3.977930E+03,3.373814E-02,6.878163E+02,2.232642E-01,2.689969E+03,3.995869E+03,1.050114E-01,3.978122E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.765967E+02,3.830776E-01,4.792508E+03,6.311058E+03,5.687358E-02,1.159476E+03,3.437069E-01,4.169985E+03,6.329615E+03,1.728321E-01,6.584399E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.793297E+02,3.270405E-01,3.957100E+03,4.907960E+03,3.373814E-02,6.878163E+02,3.017020E-01,3.565631E+03,4.907768E+03,1.060595E-01,4.008552E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:20:00,7.502470E-02,1.300213E+03,3.816478E-01,4.929417E+03,6.583592E+03,7.502470E-02,1.541458E+03,3.711459E-01,4.570915E+03,6.972537E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.856454E+02,3.828910E-01,4.781426E+03,6.288551E+03,5.687358E-02,1.168525E+03,3.444930E-01,4.169768E+03,6.313673E+03,1.701204E-01,6.505646E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.846975E+02,2.450762E-01,3.036693E+03,3.954861E+03,3.373814E-02,6.931841E+02,2.219159E-01,2.669575E+03,3.972801E+03,1.050116E-01,3.978127E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.856454E+02,3.815659E-01,4.766622E+03,6.282706E+03,5.687358E-02,1.168525E+03,3.423290E-01,4.145596E+03,6.301403E+03,1.728325E-01,6.584409E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.846975E+02,3.290590E-01,3.974306E+03,4.924761E+03,3.373814E-02,6.931841E+02,3.037798E-01,3.583503E+03,4.924377E+03,1.060596E-01,4.008557E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:30:00,7.502470E-02,1.312149E+03,3.816854E-01,4.917925E+03,6.571782E+03,7.502470E-02,1.553395E+03,3.711875E-01,4.559468E+03,6.960747E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.946941E+02,3.810474E-01,4.751834E+03,6.256170E+03,5.687358E-02,1.177574E+03,3.427817E-01,4.141656E+03,6.281358E+03,1.701207E-01,6.505656E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.900654E+02,2.435477E-01,3.014285E+03,3.930502E+03,3.373814E-02,6.985520E+02,2.204729E-01,2.648124E+03,3.948439E+03,1.050118E-01,3.978132E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.946941E+02,3.800670E-01,4.740879E+03,6.254372E+03,5.687358E-02,1.177574E+03,3.409639E-01,4.121350E+03,6.273188E+03,1.728328E-01,6.584419E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.900654E+02,3.304605E-01,3.984623E+03,4.934385E+03,3.373814E-02,6.985520E+02,3.052525E-01,3.594620E+03,4.933893E+03,1.060598E-01,4.008562E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:40:00,7.502470E-02,1.324086E+03,3.816662E-01,4.905798E+03,6.559312E+03,7.502470E-02,1.565331E+03,3.711726E-01,4.547388E+03,6.948297E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.003743E+03,3.790001E-01,4.719966E+03,6.221257E+03,5.687358E-02,1.186623E+03,3.408741E-01,4.111351E+03,6.246521E+03,1.701211E-01,6.505665E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.954332E+02,2.419191E-01,2.990760E+03,3.904876E+03,3.373814E-02,7.039198E+02,2.189343E-01,2.625605E+03,3.922816E+03,1.050120E-01,3.978137E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.003743E+03,3.788252E-01,4.718005E+03,6.228928E+03,5.687358E-02,1.186623E+03,3.398513E-01,4.099921E+03,6.247860E+03,1.728331E-01,6.584428E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.954332E+02,3.312283E-01,3.987866E+03,4.936661E+03,3.373814E-02,7.039198E+02,3.061035E-01,3.598797E+03,4.936149E+03,1.060600E-01,4.008567E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:50:00,7.502470E-02,1.336023E+03,3.816006E-01,4.893155E+03,6.546307E+03,7.502470E-02,1.577268E+03,3.711115E-01,4.534793E+03,6.935314E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.012792E+03,3.767420E-01,4.685746E+03,6.183766E+03,5.687358E-02,1.195671E+03,3.387637E-01,4.078782E+03,6.209138E+03,1.701214E-01,6.505674E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.008010E+02,2.401909E-01,2.966122E+03,3.878013E+03,3.373814E-02,7.092876E+02,2.173005E-01,2.602024E+03,3.895977E+03,1.050121E-01,3.978142E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.012792E+03,3.778916E-01,4.698572E+03,6.206683E+03,5.687358E-02,1.195671E+03,3.390437E-01,4.081897E+03,6.225706E+03,1.728334E-01,6.584438E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.008010E+02,3.313476E-01,3.983868E+03,4.931428E+03,3.373814E-02,7.092876E+02,3.063180E-01,3.595866E+03,4.930991E+03,1.060602E-01,4.008572E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:00:00,7.502470E-02,1.347959E+03,3.815213E-01,4.880345E+03,6.533153E+03,7.502470E-02,1.589205E+03,3.710366E-01,4.522033E+03,6.922183E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.021840E+03,3.743965E-01,4.650531E+03,6.145316E+03,5.687358E-02,1.204720E+03,3.365737E-01,4.045306E+03,6.170897E+03,1.701217E-01,6.505684E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.061688E+02,2.384334E-01,2.941145E+03,3.850830E+03,3.373814E-02,7.146554E+02,2.156407E-01,2.578140E+03,3.868860E+03,1.050123E-01,3.978147E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.021840E+03,3.774026E-01,4.684084E+03,6.189490E+03,5.687358E-02,1.204720E+03,3.386805E-01,4.068816E+03,6.208670E+03,1.728338E-01,6.584447E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.061688E+02,3.309842E-01,3.974465E+03,4.920766E+03,3.373814E-02,7.146554E+02,3.060635E-01,3.587682E+03,4.920575E+03,1.060603E-01,4.008577E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:10:00,7.502470E-02,1.365864E+03,3.814223E-01,4.861335E+03,6.513648E+03,7.502470E-02,1.607110E+03,3.709421E-01,4.503074E+03,6.902690E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.035413E+03,3.718175E-01,4.608166E+03,6.099356E+03,5.687358E-02,1.218293E+03,3.341709E-01,4.004909E+03,6.125312E+03,1.701220E-01,6.505693E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.142206E+02,2.365703E-01,2.912293E+03,3.819571E+03,3.373814E-02,7.227072E+02,2.138875E-01,2.550517E+03,3.837765E+03,1.050125E-01,3.978152E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.035413E+03,3.771988E-01,4.668238E+03,6.170932E+03,5.687358E-02,1.218293E+03,3.386115E-01,4.054475E+03,6.190351E+03,1.728341E-01,6.584456E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.142206E+02,3.299086E-01,3.954408E+03,4.899064E+03,3.373814E-02,7.227072E+02,3.051143E-01,3.569037E+03,4.899237E+03,1.060605E-01,4.008582E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:20:00,7.502470E-02,1.383769E+03,3.813071E-01,4.842145E+03,6.493946E+03,7.502470E-02,1.625015E+03,3.708315E-01,4.483934E+03,6.883004E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.048987E+03,3.689947E-01,4.563077E+03,6.050333E+03,5.687358E-02,1.231866E+03,3.315359E-01,3.961919E+03,6.076600E+03,1.701224E-01,6.505702E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.222723E+02,2.345997E-01,2.882242E+03,3.786905E+03,3.373814E-02,7.307589E+02,2.120332E-01,2.521763E+03,3.805204E+03,1.050126E-01,3.978156E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.048987E+03,3.771248E-01,4.653839E+03,6.153871E+03,5.687358E-02,1.231866E+03,3.386867E-01,4.041742E+03,6.173538E+03,1.728344E-01,6.584465E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.222723E+02,3.280638E-01,3.925762E+03,4.868343E+03,3.373814E-02,7.307589E+02,3.034101E-01,3.541963E+03,4.868850E+03,1.060607E-01,4.008587E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:30:00,7.502470E-02,1.401674E+03,3.811765E-01,4.822781E+03,6.474064E+03,7.502470E-02,1.642919E+03,3.707056E-01,4.464624E+03,6.863139E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.062560E+03,3.659317E-01,4.515308E+03,5.998298E+03,5.687358E-02,1.245439E+03,3.286764E-01,3.916423E+03,6.024865E+03,1.701227E-01,6.505711E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.303241E+02,2.325263E-01,2.851041E+03,3.752892E+03,3.373814E-02,7.388107E+02,2.100849E-01,2.491961E+03,3.771276E+03,1.050128E-01,3.978161E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.062560E+03,3.769050E-01,4.637813E+03,6.135067E+03,5.687358E-02,1.245439E+03,3.386348E-01,4.027592E+03,6.154975E+03,1.728347E-01,6.584474E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.303241E+02,3.254062E-01,3.888041E+03,4.828156E+03,3.373814E-02,7.388107E+02,3.009140E-01,3.506046E+03,4.829068E+03,1.060608E-01,4.008591E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:40:00,7.502470E-02,1.419579E+03,3.810194E-01,4.803122E+03,6.453880E+03,7.502470E-02,1.660824E+03,3.705536E-01,4.445021E+03,6.842974E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.076133E+03,3.625812E-01,4.464329E+03,5.942681E+03,5.687358E-02,1.259012E+03,3.255419E-01,3.867856E+03,5.969536E+03,1.701230E-01,6.505720E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.383758E+02,2.303271E-01,2.818437E+03,3.717277E+03,3.373814E-02,7.468624E+02,2.080172E-01,2.460826E+03,3.735726E+03,1.050130E-01,3.978166E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.076133E+03,3.759124E-01,4.613160E+03,6.106895E+03,5.687358E-02,1.259012E+03,3.378429E-01,4.005180E+03,6.127090E+03,1.728350E-01,6.584484E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.383758E+02,3.215204E-01,3.836608E+03,4.773580E+03,3.373814E-02,7.468624E+02,2.972154E-01,3.456705E+03,4.775005E+03,1.060610E-01,4.008596E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:50:00,7.502470E-02,1.437484E+03,3.808114E-01,4.782895E+03,6.433104E+03,7.502470E-02,1.678729E+03,3.703511E-01,4.424855E+03,6.822222E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.089706E+03,3.589817E-01,4.410569E+03,5.884072E+03,5.687358E-02,1.272586E+03,3.221802E-01,3.816753E+03,5.911397E+03,1.701233E-01,6.505729E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.464275E+02,2.280191E-01,2.784618E+03,3.680337E+03,3.373814E-02,7.549141E+02,2.058535E-01,2.428619E+03,3.698959E+03,1.050131E-01,3.978171E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.089706E+03,3.741585E-01,4.580007E+03,6.070152E+03,5.687358E-02,1.272586E+03,3.363192E-01,3.974599E+03,6.090805E+03,1.728353E-01,6.584493E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.464275E+02,3.166211E-01,3.773859E+03,4.707835E+03,3.373814E-02,7.549141E+02,2.925327E-01,3.396376E+03,4.710101E+03,1.060612E-01,4.008601E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:00:00,7.502470E-02,1.455389E+03,3.805237E-01,4.761778E+03,6.411400E+03,7.502470E-02,1.696634E+03,3.700695E-01,4.403806E+03,6.800544E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.103279E+03,3.551465E-01,4.354178E+03,5.822584E+03,5.687358E-02,1.286159E+03,3.186019E-01,3.763233E+03,5.850527E+03,1.701236E-01,6.505738E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.544793E+02,2.256076E-01,2.749643E+03,3.642116E+03,3.373814E-02,7.629659E+02,2.035969E-01,2.395375E+03,3.660996E+03,1.050133E-01,3.978176E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.103279E+03,3.715498E-01,4.537310E+03,6.023377E+03,5.687358E-02,1.286159E+03,3.339649E-01,3.934744E+03,6.044592E+03,1.728356E-01,6.584501E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.544793E+02,3.106986E-01,3.699685E+03,4.630205E+03,3.373814E-02,7.629659E+02,2.868533E-01,3.324920E+03,4.633545E+03,1.060613E-01,4.008606E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:10:00,7.502470E-02,1.468519E+03,3.801315E-01,4.744269E+03,6.393357E+03,7.502470E-02,1.709765E+03,3.696838E-01,4.386369E+03,6.782540E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.512026E-01,4.300193E+03,5.763542E+03,5.687358E-02,1.296112E+03,3.149110E-01,3.712074E+03,5.792039E+03,1.701239E-01,6.505747E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,2.231639E-01,2.716456E+03,3.605734E+03,3.373814E-02,7.688705E+02,2.013043E-01,2.363876E+03,3.624820E+03,1.050135E-01,3.978180E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.681353E-01,4.489237E+03,5.970677E+03,5.687358E-02,1.296112E+03,3.308050E-01,3.889516E+03,5.992305E+03,1.728359E-01,6.584510E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,3.038480E-01,3.617298E+03,4.543751E+03,3.373814E-02,7.688705E+02,2.802679E-01,3.245495E+03,4.548342E+03,1.060615E-01,4.008610E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:20:00,7.502470E-02,1.481649E+03,3.796172E-01,4.725396E+03,6.373882E+03,7.502470E-02,1.722895E+03,3.691763E-01,4.367574E+03,6.763104E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.123186E+03,3.471426E-01,4.244912E+03,5.703205E+03,5.687358E-02,1.306066E+03,3.111040E-01,3.659619E+03,5.732335E+03,1.701242E-01,6.505756E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.662885E+02,2.206781E-01,2.682799E+03,3.568922E+03,3.373814E-02,7.747751E+02,1.989680E-01,2.331889E+03,3.588261E+03,1.050136E-01,3.978185E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.123186E+03,3.636548E-01,4.429262E+03,5.905120E+03,5.687358E-02,1.306066E+03,3.266016E-01,3.832637E+03,5.927302E+03,1.728362E-01,6.584519E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.662885E+02,2.958179E-01,3.521740E+03,4.443313E+03,3.373814E-02,7.747751E+02,2.725532E-01,3.153462E+03,4.449690E+03,1.060616E-01,4.008615E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:30:00,7.502470E-02,1.494780E+03,3.789690E-01,4.705029E+03,6.352833E+03,7.502470E-02,1.736025E+03,3.685354E-01,4.347288E+03,6.742096E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.133140E+03,3.429947E-01,4.188649E+03,5.641955E+03,5.687358E-02,1.316019E+03,3.072085E-01,3.606175E+03,5.671812E+03,1.701245E-01,6.505765E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.721931E+02,2.181574E-01,2.648752E+03,3.531792E+03,3.373814E-02,7.806797E+02,1.965950E-01,2.299492E+03,3.551437E+03,1.050138E-01,3.978189E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.133140E+03,3.582209E-01,4.358644E+03,5.828569E+03,5.687358E-02,1.316019E+03,3.214820E-01,3.765528E+03,5.851707E+03,1.728365E-01,6.584528E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.721931E+02,2.868830E-01,3.416081E+03,4.332674E+03,3.373814E-02,7.806797E+02,2.639245E-01,3.051224E+03,4.340701E+03,1.060618E-01,4.008619E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:40:00,7.502470E-02,1.507910E+03,3.781869E-01,4.683166E+03,6.330215E+03,7.502470E-02,1.749155E+03,3.677607E-01,4.325507E+03,6.719514E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143093E+03,3.388612E-01,4.132546E+03,5.581047E+03,5.687358E-02,1.325973E+03,3.033293E-01,3.552914E+03,5.611760E+03,1.701248E-01,6.505773E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.780977E+02,2.156462E-01,2.614812E+03,3.494879E+03,3.373814E-02,7.865843E+02,1.942317E-01,2.267204E+03,3.514899E+03,1.050139E-01,3.978194E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143093E+03,3.525315E-01,4.285172E+03,5.749815E+03,5.687358E-02,1.325973E+03,3.161024E-01,3.695517E+03,5.773976E+03,1.728368E-01,6.584536E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.780977E+02,2.780164E-01,3.311183E+03,4.223343E+03,3.373814E-02,7.865843E+02,2.553636E-01,2.949742E+03,4.233252E+03,1.060619E-01,4.008624E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:50:00,7.502470E-02,1.521040E+03,3.772879E-01,4.659999E+03,6.306236E+03,7.502470E-02,1.762286E+03,3.668688E-01,4.302419E+03,6.695567E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.153047E+03,3.347746E-01,4.076967E+03,5.520766E+03,5.687358E-02,1.335927E+03,2.994841E-01,3.500031E+03,5.552239E+03,1.701251E-01,6.505782E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.840023E+02,2.131562E-01,2.581106E+03,3.458264E+03,3.373814E-02,7.924889E+02,1.918805E-01,2.235051E+03,3.478587E+03,1.050141E-01,3.978198E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.153047E+03,3.467837E-01,4.211046E+03,5.670323E+03,5.687358E-02,1.335927E+03,3.106551E-01,3.624750E+03,5.695525E+03,1.728371E-01,6.584545E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.840023E+02,2.694046E-01,3.209130E+03,4.116251E+03,3.373814E-02,7.924889E+02,2.470368E-01,2.850873E+03,4.127837E+03,1.060621E-01,4.008628E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:00:00,7.502470E-02,1.534171E+03,3.762997E-01,4.635834E+03,6.281222E+03,7.502470E-02,1.775416E+03,3.658873E-01,4.278329E+03,6.670577E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.163001E+03,3.308383E-01,4.023067E+03,5.462324E+03,5.687358E-02,1.345880E+03,2.957751E-01,3.448670E+03,5.494467E+03,1.701254E-01,6.505790E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.899069E+02,2.107346E-01,2.548166E+03,3.422494E+03,3.373814E-02,7.983935E+02,1.895899E-01,2.203573E+03,3.443065E+03,1.050142E-01,3.978203E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.163001E+03,3.411968E-01,4.138717E+03,5.592173E+03,5.687358E-02,1.345880E+03,3.053589E-01,3.555668E+03,5.618413E+03,1.728374E-01,6.584553E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.899069E+02,2.612950E-01,3.112683E+03,4.013940E+03,3.373814E-02,7.983935E+02,2.391877E-01,2.757336E+03,4.026883E+03,1.060623E-01,4.008633E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:10:00,7.502470E-02,1.544914E+03,3.752542E-01,4.613418E+03,6.257987E+03,7.502470E-02,1.786159E+03,3.648479E-01,4.255982E+03,6.647366E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.171144E+03,3.270709E-01,3.972861E+03,5.407663E+03,5.687358E-02,1.354024E+03,2.922261E-01,3.400904E+03,5.440456E+03,1.701257E-01,6.505799E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.947380E+02,2.083865E-01,2.517120E+03,3.388654E+03,3.373814E-02,8.032246E+02,1.873683E-01,2.173940E+03,3.409463E+03,1.050144E-01,3.978207E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.171144E+03,3.358933E-01,4.071361E+03,5.518682E+03,5.687358E-02,1.354024E+03,3.003386E-01,3.491475E+03,5.545982E+03,1.728377E-01,6.584562E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.947380E+02,2.538415E-01,3.024635E+03,3.919735E+03,3.373814E-02,8.032246E+02,2.319631E-01,2.671846E+03,3.933665E+03,1.060624E-01,4.008637E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:20:00,7.502470E-02,1.555656E+03,3.741835E-01,4.590720E+03,6.234460E+03,7.502470E-02,1.796902E+03,3.637826E-01,4.233345E+03,6.623854E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.179288E+03,3.235260E-01,3.925139E+03,5.355657E+03,5.687358E-02,1.362168E+03,2.888879E-01,3.355490E+03,5.389078E+03,1.701260E-01,6.505807E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.995690E+02,2.061402E-01,2.487209E+03,3.356033E+03,3.373814E-02,8.080556E+02,1.852424E-01,2.145375E+03,3.377073E+03,1.050145E-01,3.978212E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.179288E+03,3.312501E-01,4.011377E+03,5.453204E+03,5.687358E-02,1.362168E+03,2.959462E-01,3.434293E+03,5.481426E+03,1.728380E-01,6.584570E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.995690E+02,2.474884E-01,2.948871E+03,3.838727E+03,3.373814E-02,8.080556E+02,2.257800E-01,2.597982E+03,3.853124E+03,1.060626E-01,4.008642E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:30:00,7.502470E-02,1.566399E+03,3.731190E-01,4.568093E+03,6.211015E+03,7.502470E-02,1.807645E+03,3.627228E-01,4.210768E+03,6.600415E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.187432E+03,3.202193E-01,3.880077E+03,5.306568E+03,5.687358E-02,1.370312E+03,2.857756E-01,3.312599E+03,5.340590E+03,1.701263E-01,6.505815E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.044001E+02,2.040069E-01,2.458561E+03,3.324804E+03,3.373814E-02,8.128867E+02,1.832234E-01,2.118002E+03,3.346070E+03,1.050147E-01,3.978216E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.187432E+03,3.273457E-01,3.959642E+03,5.397006E+03,5.687358E-02,1.370312E+03,2.922461E-01,3.384840E+03,5.425846E+03,1.728383E-01,6.584579E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.044001E+02,2.421623E-01,2.884574E+03,3.770302E+03,3.373814E-02,8.128867E+02,2.206166E-01,2.535503E+03,3.785331E+03,1.060627E-01,4.008646E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:40:00,7.502470E-02,1.577142E+03,3.721097E-01,4.546080E+03,6.188106E+03,7.502470E-02,1.818388E+03,3.617173E-01,4.188798E+03,6.577506E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.195576E+03,3.171665E-01,3.837849E+03,5.260274E+03,5.687358E-02,1.378456E+03,2.829081E-01,3.272442E+03,5.294974E+03,1.701265E-01,6.505824E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.092311E+02,2.020018E-01,2.431343E+03,3.294941E+03,3.373814E-02,8.177177E+02,1.813285E-01,2.092016E+03,3.316500E+03,1.050148E-01,3.978220E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.195576E+03,3.239317E-01,3.913380E+03,5.346506E+03,5.687358E-02,1.378456E+03,2.890247E-01,3.340730E+03,5.376073E+03,1.728386E-01,6.584587E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.092311E+02,2.374593E-01,2.827234E+03,3.708793E+03,3.373814E-02,8.177177E+02,2.160545E-01,2.479737E+03,3.724282E+03,1.060629E-01,4.008650E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:50:00,7.502470E-02,1.587885E+03,3.711303E-01,4.524380E+03,6.165387E+03,7.502470E-02,1.829131E+03,3.607407E-01,4.167131E+03,6.554774E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.203720E+03,3.143019E-01,3.797699E+03,5.215958E+03,5.687358E-02,1.386600E+03,2.802193E-01,3.234255E+03,5.251332E+03,1.701268E-01,6.505832E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.140622E+02,2.000929E-01,2.405184E+03,3.266050E+03,3.373814E-02,8.225487E+02,1.795251E-01,2.067036E+03,3.287911E+03,1.050150E-01,3.978225E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.203720E+03,3.207483E-01,3.869669E+03,5.298395E+03,5.687358E-02,1.386600E+03,2.860225E-01,3.299043E+03,5.328642E+03,1.728389E-01,6.584595E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.140622E+02,2.330951E-01,2.773659E+03,3.650785E+03,3.373814E-02,8.225487E+02,2.118212E-01,2.427624E+03,3.666620E+03,1.060630E-01,4.008655E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:00:00,7.502470E-02,1.598628E+03,3.702071E-01,4.503307E+03,6.143633E+03,7.502470E-02,1.839874E+03,3.598199E-01,4.146085E+03,6.533009E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.211864E+03,3.115764E-01,3.759098E+03,5.174002E+03,5.687358E-02,1.394743E+03,2.776672E-01,3.197592E+03,5.209945E+03,1.701271E-01,6.505840E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.188932E+02,1.982604E-01,2.379878E+03,3.238510E+03,3.373814E-02,8.273798E+02,1.777964E-01,2.042888E+03,3.260595E+03,1.050151E-01,3.978229E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.211864E+03,3.177172E-01,3.827656E+03,5.252885E+03,5.687358E-02,1.394743E+03,2.831689E-01,3.259014E+03,5.283705E+03,1.728391E-01,6.584603E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.188932E+02,2.290035E-01,2.723127E+03,3.597070E+03,3.373814E-02,8.273798E+02,2.078554E-01,2.378496E+03,3.613266E+03,1.060632E-01,4.008659E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:10:00,7.502470E-02,1.609371E+03,3.693288E-01,4.482734E+03,6.122413E+03,7.502470E-02,1.850617E+03,3.589432E-01,4.125531E+03,6.511773E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.220008E+03,3.089469E-01,3.721571E+03,5.133162E+03,5.687358E-02,1.402887E+03,2.752117E-01,3.162009E+03,5.169707E+03,1.701274E-01,6.505848E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.237242E+02,1.964822E-01,2.355177E+03,3.211602E+03,3.373814E-02,8.322108E+02,1.761221E-01,2.019348E+03,3.233930E+03,1.050153E-01,3.978233E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.220008E+03,3.147913E-01,3.786818E+03,5.208557E+03,5.687358E-02,1.402887E+03,2.804206E-01,3.220160E+03,5.239966E+03,1.728394E-01,6.584611E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.237242E+02,2.251503E-01,2.675257E+03,3.546091E+03,3.373814E-02,8.322108E+02,2.041251E-01,2.332000E+03,3.562631E+03,1.060633E-01,4.008663E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:20:00,7.502470E-02,1.620114E+03,3.684931E-01,4.462636E+03,6.101702E+03,7.502470E-02,1.861360E+03,3.581086E-01,4.105447E+03,6.491040E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.228152E+03,3.064097E-01,3.685074E+03,5.093403E+03,5.687358E-02,1.411031E+03,2.728492E-01,3.127464E+03,5.130580E+03,1.701276E-01,6.505856E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.285553E+02,1.947581E-01,2.331080E+03,3.185331E+03,3.373814E-02,8.370419E+02,1.745020E-01,1.996414E+03,3.207916E+03,1.050154E-01,3.978237E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.228152E+03,3.119689E-01,3.747137E+03,5.165417E+03,5.687358E-02,1.411031E+03,2.777761E-01,3.182466E+03,5.197431E+03,1.728397E-01,6.584619E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.285553E+02,2.215260E-01,2.629943E+03,3.497759E+03,3.373814E-02,8.370419E+02,2.006213E-01,2.288033E+03,3.514630E+03,1.060634E-01,4.008667E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:30:00,7.502470E-02,1.630857E+03,3.676965E-01,4.442977E+03,6.081457E+03,7.502470E-02,1.872103E+03,3.573127E-01,4.085795E+03,6.470768E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.236295E+03,3.039597E-01,3.649551E+03,5.054667E+03,5.687358E-02,1.419175E+03,2.705749E-01,3.093904E+03,5.092507E+03,1.701279E-01,6.505864E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.333863E+02,1.930866E-01,2.307571E+03,3.159678E+03,3.373814E-02,8.418729E+02,1.729348E-01,1.974070E+03,3.182537E+03,1.050156E-01,3.978242E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.236295E+03,3.092478E-01,3.708587E+03,5.123450E+03,5.687358E-02,1.419175E+03,2.752332E-01,3.145906E+03,5.156085E+03,1.728400E-01,6.584627E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.333863E+02,2.181190E-01,2.587056E+03,3.451946E+03,3.373814E-02,8.418729E+02,1.973327E-01,2.246468E+03,3.469142E+03,1.060636E-01,4.008671E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:40:00,7.502470E-02,1.641600E+03,3.669124E-01,4.423455E+03,6.061334E+03,7.502470E-02,1.882846E+03,3.565287E-01,4.066276E+03,6.450612E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.244439E+03,3.015663E-01,3.614662E+03,5.016556E+03,5.687358E-02,1.427319E+03,2.683559E-01,3.060963E+03,5.055042E+03,1.701282E-01,6.505872E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.382174E+02,1.914504E-01,2.284457E+03,3.134417E+03,3.373814E-02,8.467040E+02,1.714015E-01,1.952105E+03,3.157533E+03,1.050157E-01,3.978246E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.244439E+03,3.065990E-01,3.670845E+03,5.082281E+03,5.687358E-02,1.427319E+03,2.727601E-01,3.110127E+03,5.115506E+03,1.728402E-01,6.584635E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.382174E+02,2.149012E-01,2.546282E+03,3.408310E+03,3.373814E-02,8.467040E+02,1.942298E-01,2.206978E+03,3.425799E+03,1.060637E-01,4.008675E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:50:00,7.502470E-02,1.652343E+03,3.661759E-01,4.404488E+03,6.041807E+03,7.502470E-02,1.893589E+03,3.557923E-01,4.047308E+03,6.431053E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.252583E+03,2.992645E-01,3.580818E+03,4.979561E+03,5.687358E-02,1.435463E+03,2.662329E-01,3.029117E+03,5.018775E+03,1.701285E-01,6.505879E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.430484E+02,1.898710E-01,2.261992E+03,3.109849E+03,3.373814E-02,8.515350E+02,1.699271E-01,1.930814E+03,3.133263E+03,1.050159E-01,3.978250E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.252583E+03,3.040583E-01,3.634334E+03,5.042420E+03,5.687358E-02,1.435463E+03,2.703985E-01,3.075618E+03,5.076300E+03,1.728405E-01,6.584643E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.430484E+02,2.118811E-01,2.507731E+03,3.366999E+03,3.373814E-02,8.515350E+02,1.913244E-01,2.169709E+03,3.384802E+03,1.060639E-01,4.008680E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:00:00,7.502470E-02,1.663086E+03,3.654610E-01,4.385762E+03,6.022523E+03,7.502470E-02,1.904332E+03,3.550768E-01,4.028577E+03,6.411730E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.260727E+03,2.970259E-01,3.547682E+03,4.943295E+03,5.687358E-02,1.443607E+03,2.641748E-01,2.997997E+03,4.983261E+03,1.701287E-01,6.505887E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.478795E+02,1.883327E-01,2.239987E+03,3.085755E+03,3.373814E-02,8.563661E+02,1.684938E-01,1.909981E+03,3.109471E+03,1.050160E-01,3.978254E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.260727E+03,3.015979E-01,3.598721E+03,5.003482E+03,5.687358E-02,1.443607E+03,2.681169E-01,3.042003E+03,5.038021E+03,1.728408E-01,6.584650E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.478795E+02,2.090324E-01,2.471096E+03,3.327675E+03,3.373814E-02,8.563661E+02,1.885888E-01,2.134338E+03,3.345787E+03,1.060640E-01,4.008684E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:10:00,7.502470E-02,1.671442E+03,3.647741E-01,4.369737E+03,6.006010E+03,7.502470E-02,1.912687E+03,3.543892E-01,4.012544E+03,6.395181E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.267061E+03,2.948757E-01,3.517343E+03,4.909949E+03,5.687358E-02,1.449941E+03,2.622025E-01,2.969644E+03,4.950652E+03,1.701290E-01,6.505895E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.516369E+02,1.868504E-01,2.219681E+03,3.063435E+03,3.373814E-02,8.601235E+02,1.671138E-01,1.890819E+03,3.087430E+03,1.050161E-01,3.978258E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.267061E+03,2.992423E-01,3.566089E+03,4.967659E+03,5.687358E-02,1.449941E+03,2.659358E-01,3.011320E+03,5.002819E+03,1.728410E-01,6.584658E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.516369E+02,2.063584E-01,2.437485E+03,3.291503E+03,3.373814E-02,8.601235E+02,1.860238E-01,2.101944E+03,3.309890E+03,1.060641E-01,4.008688E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:20:00,7.502470E-02,1.679797E+03,3.641116E-01,4.353984E+03,5.989778E+03,7.502470E-02,1.921043E+03,3.537258E-01,3.996780E+03,6.378911E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.273395E+03,2.928076E-01,3.487920E+03,4.877624E+03,5.687358E-02,1.456275E+03,2.603090E-01,2.942173E+03,4.919074E+03,1.701293E-01,6.505902E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.553944E+02,1.854206E-01,2.199961E+03,3.041770E+03,3.373814E-02,8.638810E+02,1.657839E-01,1.872215E+03,3.066051E+03,1.050163E-01,3.978262E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.273395E+03,2.969855E-01,3.534560E+03,4.933055E+03,5.687358E-02,1.456275E+03,2.638491E-01,2.981691E+03,4.968837E+03,1.728413E-01,6.584666E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.553944E+02,2.038448E-01,2.405665E+03,3.257244E+03,3.373814E-02,8.638810E+02,1.836154E-01,2.071299E+03,3.275907E+03,1.060643E-01,4.008692E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:30:00,7.502470E-02,1.688153E+03,3.634711E-01,4.338478E+03,5.973802E+03,7.502470E-02,1.929399E+03,3.530841E-01,3.981261E+03,6.362893E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.279729E+03,2.908172E-01,3.459366E+03,4.846280E+03,5.687358E-02,1.462609E+03,2.584895E-01,2.915526E+03,4.888492E+03,1.701295E-01,6.505910E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.591519E+02,1.840407E-01,2.180799E+03,3.020741E+03,3.373814E-02,8.676385E+02,1.645016E-01,1.854142E+03,3.045324E+03,1.050164E-01,3.978266E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.279729E+03,2.948223E-01,3.504076E+03,4.899622E+03,5.687358E-02,1.462609E+03,2.618517E-01,2.953058E+03,4.936043E+03,1.728416E-01,6.584673E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.591519E+02,2.014790E-01,2.375494E+03,3.224761E+03,3.373814E-02,8.676385E+02,1.813510E-01,2.042262E+03,3.243711E+03,1.060644E-01,4.008696E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:40:00,7.502470E-02,1.696509E+03,3.628508E-01,4.323196E+03,5.958056E+03,7.502470E-02,1.937754E+03,3.524625E-01,3.965964E+03,6.347106E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.286063E+03,2.889006E-01,3.431634E+03,4.815863E+03,5.687358E-02,1.468943E+03,2.567394E-01,2.889655E+03,4.858843E+03,1.701298E-01,6.505918E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.629094E+02,1.827086E-01,2.162169E+03,3.000313E+03,3.373814E-02,8.713960E+02,1.632647E-01,1.836577E+03,3.025212E+03,1.050165E-01,3.978270E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.286063E+03,2.927478E-01,3.474582E+03,4.867293E+03,5.687358E-02,1.468943E+03,2.599390E-01,2.925372E+03,4.904368E+03,1.728418E-01,6.584681E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.629094E+02,1.992491E-01,2.346842E+03,3.193909E+03,3.373814E-02,8.713960E+02,1.792192E-01,2.014706E+03,3.213154E+03,1.060645E-01,4.008699E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:50:00,7.502470E-02,1.704864E+03,3.622488E-01,4.308119E+03,5.942522E+03,7.502470E-02,1.946110E+03,3.518590E-01,3.950871E+03,6.331527E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.292398E+03,2.870542E-01,3.404687E+03,4.786320E+03,5.687358E-02,1.475277E+03,2.550548E-01,2.864516E+03,4.830056E+03,1.701300E-01,6.505925E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.666668E+02,1.814219E-01,2.144047E+03,2.980453E+03,3.373814E-02,8.751534E+02,1.620714E-01,1.819498E+03,3.005670E+03,1.050167E-01,3.978274E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.292398E+03,2.907574E-01,3.446027E+03,4.836005E+03,5.687358E-02,1.475277E+03,2.581067E-01,2.898583E+03,4.873734E+03,1.728421E-01,6.584688E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.666668E+02,1.971446E-01,2.319589E+03,3.164550E+03,3.373814E-02,8.751534E+02,1.772096E-01,1.988512E+03,3.184086E+03,1.060647E-01,4.008703E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:00:00,7.502470E-02,1.713220E+03,3.616637E-01,4.293231E+03,5.927181E+03,7.502470E-02,1.954465E+03,3.512722E-01,3.935963E+03,6.316141E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.298732E+03,2.852747E-01,3.378486E+03,4.757605E+03,5.687358E-02,1.481611E+03,2.534322E-01,2.840067E+03,4.802065E+03,1.701303E-01,6.505932E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.704243E+02,1.801788E-01,2.126412E+03,2.961130E+03,3.373814E-02,8.789109E+02,1.609198E-01,1.802885E+03,2.986665E+03,1.050168E-01,3.978278E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.298732E+03,2.888469E-01,3.418364E+03,4.805699E+03,5.687358E-02,1.481611E+03,2.563509E-01,2.872648E+03,4.844073E+03,1.728423E-01,6.584695E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.704243E+02,1.951555E-01,2.293624E+03,3.136565E+03,3.373814E-02,8.789109E+02,1.753124E-01,1.963575E+03,3.156379E+03,1.060648E-01,4.008707E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:10:00,7.502470E-02,1.721576E+03,3.610939E-01,4.278513E+03,5.912016E+03,7.502470E-02,1.962821E+03,3.507006E-01,3.921226E+03,6.300929E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.305066E+03,2.835384E-01,3.352768E+03,4.729401E+03,5.687358E-02,1.487945E+03,2.518540E-01,2.816115E+03,4.774623E+03,1.701305E-01,6.505940E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.741818E+02,1.789653E-01,2.109106E+03,2.942157E+03,3.373814E-02,8.826684E+02,1.598001E-01,1.786628E+03,2.968054E+03,1.050169E-01,3.978281E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.305066E+03,2.869916E-01,3.391317E+03,4.776046E+03,5.687358E-02,1.487945E+03,2.546536E-01,2.847366E+03,4.815131E+03,1.728426E-01,6.584703E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.741818E+02,1.932605E-01,2.268710E+03,3.109678E+03,3.373814E-02,8.826684E+02,1.735102E-01,1.939697E+03,3.129799E+03,1.060649E-01,4.008711E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:20:00,7.502470E-02,1.729931E+03,3.605381E-01,4.263952E+03,5.897013E+03,7.502470E-02,1.971177E+03,3.501429E-01,3.906643E+03,6.285877E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.311400E+03,2.818426E-01,3.327502E+03,4.701676E+03,5.687358E-02,1.494280E+03,2.503195E-01,2.792650E+03,4.747716E+03,1.701308E-01,6.505947E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.779393E+02,1.777797E-01,2.092113E+03,2.923513E+03,3.373814E-02,8.864259E+02,1.587113E-01,1.770716E+03,2.949818E+03,1.050171E-01,3.978285E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.311400E+03,2.851871E-01,3.364838E+03,4.746992E+03,5.687358E-02,1.494280E+03,2.530114E-01,2.822699E+03,4.786858E+03,1.728428E-01,6.584710E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.779393E+02,1.914514E-01,2.244756E+03,3.083795E+03,3.373814E-02,8.864259E+02,1.717950E-01,1.916792E+03,3.104250E+03,1.060651E-01,4.008715E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:30:00,7.502470E-02,1.738287E+03,3.599949E-01,4.249531E+03,5.882152E+03,7.502470E-02,1.979532E+03,3.495976E-01,3.892200E+03,6.270966E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.317734E+03,2.801845E-01,3.302657E+03,4.674392E+03,5.687358E-02,1.500614E+03,2.488275E-01,2.769660E+03,4.721530E+03,1.701310E-01,6.505954E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.816968E+02,1.766203E-01,2.075413E+03,2.905177E+03,3.373814E-02,8.901834E+02,1.576533E-01,1.755148E+03,2.932106E+03,1.050172E-01,3.978289E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.317734E+03,2.834297E-01,3.338884E+03,4.718489E+03,5.687358E-02,1.500614E+03,2.514215E-01,2.798616E+03,4.759436E+03,1.728431E-01,6.584717E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.816968E+02,1.897208E-01,2.221677E+03,3.058825E+03,3.373814E-02,8.901834E+02,1.701595E-01,1.894776E+03,3.079805E+03,1.060652E-01,4.008719E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:40:00,7.502470E-02,1.746642E+03,3.594629E-01,4.235236E+03,5.867421E+03,7.502470E-02,1.987888E+03,3.490636E-01,3.877881E+03,6.256184E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.785615E-01,3.278204E+03,4.647520E+03,5.687358E-02,1.506948E+03,2.473699E-01,2.747054E+03,4.696483E+03,1.701313E-01,6.505961E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,1.754856E-01,2.058987E+03,2.887130E+03,3.373814E-02,8.939408E+02,1.566214E-01,1.739870E+03,2.915227E+03,1.050173E-01,3.978293E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.817158E-01,3.313416E+03,4.690497E+03,5.687358E-02,1.506948E+03,2.498826E-01,2.775103E+03,4.733406E+03,1.728433E-01,6.584724E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,1.880617E-01,2.199396E+03,3.034689E+03,3.373814E-02,8.939408E+02,1.685970E-01,1.873575E+03,3.056791E+03,1.060653E-01,4.008722E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:50:00,7.502470E-02,1.754998E+03,3.589412E-01,4.221055E+03,5.852806E+03,7.502470E-02,1.996244E+03,3.485396E-01,3.863675E+03,6.241517E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.330402E+03,2.769713E-01,3.254116E+03,4.621030E+03,5.687358E-02,1.513282E+03,2.459410E-01,2.724768E+03,4.672636E+03,1.701315E-01,6.505968E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.892117E+02,1.743741E-01,2.042820E+03,2.869353E+03,3.373814E-02,8.976983E+02,1.556114E-01,1.724837E+03,2.899214E+03,1.050175E-01,3.978297E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.330402E+03,2.800422E-01,3.288397E+03,4.662974E+03,5.687358E-02,1.513282E+03,2.483862E-01,2.752062E+03,4.708783E+03,1.728436E-01,6.584731E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.892117E+02,1.864678E-01,2.177844E+03,3.011311E+03,3.373814E-02,8.976983E+02,1.671029E-01,1.853137E+03,3.035236E+03,1.060655E-01,4.008726E+03,3.373814E-02,0.000000E+00,0.000000E+00
24:00:00,7.502470E-02,1.763354E+03,3.584286E-01,4.206976E+03,5.838294E+03,7.502470E-02,2.004599E+03,3.480246E-01,3.849569E+03,6.226952E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.336736E+03,2.754116E-01,3.230370E+03,4.594896E+03,5.687358E-02,1.519616E+03,2.445357E-01,2.702746E+03,4.649779E+03,1.701318E-01,6.505975E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.929692E+02,1.732842E-01,2.026896E+03,2.851829E+03,3.373814E-02,9.014558E+02,1.546196E-01,1.710008E+03,2.883912E+03,1.050176E-01,3.978300E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.336736E+03,2.784058E-01,3.263795E+03,4.635887E+03,5.687358E-02,1.519616E+03,2.469238E-01,2.729402E+03,4.685302E+03,1.728438E-01,6.584738E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.929692E+02,1.849333E-01,2.156956E+03,2.988626E+03,3.373814E-02,9.014558E+02,1.656688E-01,1.833368E+03,3.014895E+03,1.060656E-01,4.008730E+03,3.373814E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,7.502470E-02,3.816854E-01,4.244413E+03,4.990306E+03,1.701318E-01,3.907033E-01,6.505975E+03,4.943113E+03,1.050176E-01,2.930736E-01,3.978300E+03,3.531650E+03,1.728438E-01,3.887105E-01,6.584738E+03,4.919738E+03,1.060656E-01,3.313476E-01,4.008730E+03,3.987866E+03
NonCoinc Peak,7.502470E-02,3.816854E-01,4.244413E+03,4.990306E+03,1.701318E-01,3.907033E-01,6.505975E+03,4.943113E+03,1.050176E-01,2.930736E-01,3.978300E+03,3.531650E+03,1.728438E-01,3.887105E-01,6.584738E+03,4.919738E+03,1.060656E-01,3.313476E-01,4.008730E+03,3.987866E+03
