Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Tot Cool Cap [W]
00:10:00,7.502470E-02,1.770516E+03,3.587536E-01,4.203443E+03,5.834850E+03,7.502470E-02,2.011761E+03,3.483763E-01,3.846334E+03,6.223814E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.342166E+03,2.740667E-01,3.209926E+03,4.572287E+03,5.687358E-02,1.525045E+03,2.433513E-01,2.684094E+03,4.631068E+03,1.701214E-01,6.505675E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.961899E+02,1.723266E-01,2.012984E+03,2.836444E+03,3.373814E-02,9.046765E+02,1.537644E-01,1.697240E+03,2.871164E+03,1.050121E-01,3.978141E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.342166E+03,2.769906E-01,3.242566E+03,4.612398E+03,5.687358E-02,1.525045E+03,2.456914E-01,2.710215E+03,4.666096E+03,1.728334E-01,6.584438E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.961899E+02,1.835651E-01,2.138460E+03,2.968468E+03,3.373814E-02,9.046765E+02,1.644082E-01,1.816075E+03,2.997529E+03,1.060601E-01,4.008571E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:20:00,7.502470E-02,1.777678E+03,3.582414E-01,4.190562E+03,5.821546E+03,7.502470E-02,2.018923E+03,3.478609E-01,3.833418E+03,6.210449E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.347595E+03,2.725732E-01,3.187823E+03,4.547888E+03,5.687358E-02,1.530475E+03,2.419845E-01,2.663406E+03,4.610377E+03,1.701112E-01,6.505378E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.994106E+02,1.712834E-01,1.998117E+03,2.820038E+03,3.373814E-02,9.078972E+02,1.528035E-01,1.683291E+03,2.857297E+03,1.050067E-01,3.977983E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.347595E+03,2.754322E-01,3.219739E+03,4.587185E+03,5.687358E-02,1.530475E+03,2.442843E-01,2.689077E+03,4.645014E+03,1.728232E-01,6.584141E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.994106E+02,1.821418E-01,2.119349E+03,2.947649E+03,3.373814E-02,9.078972E+02,1.630754E-01,1.797974E+03,2.979430E+03,1.060547E-01,4.008414E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:30:00,7.502470E-02,1.784840E+03,3.577361E-01,4.177759E+03,5.808322E+03,7.502470E-02,2.026085E+03,3.473525E-01,3.820579E+03,6.197164E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.353024E+03,2.711144E-01,3.166108E+03,4.523929E+03,5.687358E-02,1.535904E+03,2.406341E-01,2.642901E+03,4.590017E+03,1.701010E-01,6.505083E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.026313E+02,1.702639E-01,1.983515E+03,2.803934E+03,3.373814E-02,9.111179E+02,1.518547E-01,1.669478E+03,2.843655E+03,1.050013E-01,3.977827E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.353024E+03,2.739136E-01,3.197356E+03,4.562474E+03,5.687358E-02,1.535904E+03,2.429013E-01,2.668207E+03,4.624365E+03,1.728131E-01,6.583847E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.026313E+02,1.807696E-01,2.100808E+03,2.927451E+03,3.373814E-02,9.111179E+02,1.617872E-01,1.780370E+03,2.961926E+03,1.060494E-01,4.008259E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:40:00,7.502470E-02,1.792002E+03,3.572374E-01,4.165028E+03,5.795172E+03,7.502470E-02,2.033247E+03,3.468505E-01,3.807812E+03,6.183951E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.358453E+03,2.696889E-01,3.144765E+03,4.500393E+03,5.687358E-02,1.541333E+03,2.393030E-01,2.622611E+03,4.569967E+03,1.700910E-01,6.504791E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.058520E+02,1.692672E-01,1.969167E+03,2.788119E+03,3.373814E-02,9.143386E+02,1.509194E-01,1.655815E+03,2.830214E+03,1.049960E-01,3.977672E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.358453E+03,2.724331E-01,3.175398E+03,4.538241E+03,5.687358E-02,1.541333E+03,2.415364E-01,2.647540E+03,4.604004E+03,1.728030E-01,6.583554E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.058520E+02,1.794449E-01,2.082798E+03,2.907829E+03,3.373814E-02,9.143386E+02,1.605384E-01,1.763208E+03,2.944919E+03,1.060441E-01,4.008104E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:50:00,7.502470E-02,1.799164E+03,3.567446E-01,4.152364E+03,5.782090E+03,7.502470E-02,2.040409E+03,3.463544E-01,3.795112E+03,6.160451E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.363883E+03,2.682957E-01,3.123781E+03,4.477259E+03,5.687358E-02,1.546762E+03,2.379916E-01,2.602539E+03,4.542356E+03,1.700810E-01,6.504501E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.090727E+02,1.682926E-01,1.955066E+03,2.772579E+03,3.373814E-02,9.175593E+02,1.499978E-01,1.642305E+03,2.812309E+03,1.049907E-01,3.977519E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.363883E+03,2.709889E-01,3.153847E+03,4.514462E+03,5.687358E-02,1.546762E+03,2.401908E-01,2.627087E+03,4.576073E+03,1.727930E-01,6.583265E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.090727E+02,1.781644E-01,2.065282E+03,2.888738E+03,3.373814E-02,9.175593E+02,1.593230E-01,1.746417E+03,2.923660E+03,1.060388E-01,4.007951E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:00:00,7.502470E-02,1.806326E+03,3.562574E-01,4.139762E+03,5.769072E+03,7.502470E-02,2.047571E+03,3.458640E-01,3.782474E+03,6.126695E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.369312E+03,2.669335E-01,3.103145E+03,4.454512E+03,5.687358E-02,1.552191E+03,2.366990E-01,2.582679E+03,4.507043E+03,1.700711E-01,6.504214E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.122934E+02,1.673393E-01,1.941202E+03,2.757302E+03,3.373814E-02,9.207800E+02,1.490898E-01,1.628946E+03,2.789842E+03,1.049854E-01,3.977366E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.369312E+03,2.695798E-01,3.132685E+03,4.491114E+03,5.687358E-02,1.552191E+03,2.388657E-01,2.606863E+03,4.540450E+03,1.727831E-01,6.582977E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.122934E+02,1.769252E-01,2.048227E+03,2.870141E+03,3.373814E-02,9.207800E+02,1.581392E-01,1.729979E+03,2.898032E+03,1.060336E-01,4.007800E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:10:00,7.502470E-02,1.811100E+03,3.557886E-01,4.129753E+03,5.758726E+03,7.502470E-02,2.052346E+03,3.453923E-01,3.772433E+03,6.102574E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.372931E+03,2.656153E-01,3.084809E+03,4.434174E+03,5.687358E-02,1.555811E+03,2.354400E-01,2.565001E+03,4.478975E+03,1.700718E-01,6.504235E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.144405E+02,1.664141E-01,1.928726E+03,2.743477E+03,3.373814E-02,9.229271E+02,1.482033E-01,1.616901E+03,2.771643E+03,1.049858E-01,3.977377E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.372931E+03,2.682180E-01,3.113863E+03,4.470218E+03,5.687358E-02,1.555811E+03,2.375757E-01,2.588840E+03,4.512067E+03,1.727839E-01,6.582998E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.144405E+02,1.757325E-01,2.032764E+03,2.853209E+03,3.373814E-02,9.229271E+02,1.569942E-01,1.715048E+03,2.876851E+03,1.060339E-01,4.007811E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:20:00,7.502470E-02,1.815875E+03,3.553247E-01,4.119799E+03,5.748438E+03,7.502470E-02,2.057120E+03,3.449255E-01,3.762446E+03,6.078560E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.376551E+03,2.643345E-01,3.066891E+03,4.414339E+03,5.687358E-02,1.559430E+03,2.342085E-01,2.547632E+03,4.450915E+03,1.700725E-01,6.504256E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.165876E+02,1.655137E-01,1.916527E+03,2.729985E+03,3.373814E-02,9.250742E+02,1.473353E-01,1.605063E+03,2.753431E+03,1.049862E-01,3.977388E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.376551E+03,2.668973E-01,3.095499E+03,4.449870E+03,5.687358E-02,1.559430E+03,2.363151E-01,2.571146E+03,4.483695E+03,1.727846E-01,6.583019E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.165876E+02,1.745811E-01,2.017763E+03,2.836803E+03,3.373814E-02,9.250742E+02,1.558836E-01,1.700500E+03,2.855821E+03,1.060343E-01,4.007822E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:30:00,7.502470E-02,1.820650E+03,3.548655E-01,4.109898E+03,5.738203E+03,7.502470E-02,2.061895E+03,3.444635E-01,3.752513E+03,6.054649E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.380170E+03,2.630908E-01,3.049386E+03,4.395008E+03,5.687358E-02,1.563050E+03,2.330049E-01,2.530575E+03,4.422923E+03,1.700732E-01,6.504276E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.187348E+02,1.646377E-01,1.904601E+03,2.716829E+03,3.373814E-02,9.272214E+02,1.464861E-01,1.593434E+03,2.735251E+03,1.049866E-01,3.977399E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.380170E+03,2.656168E-01,3.077585E+03,4.430068E+03,5.687358E-02,1.563050E+03,2.350843E-01,2.553784E+03,4.455397E+03,1.727853E-01,6.583040E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.187348E+02,1.734692E-01,2.003202E+03,2.820909E+03,3.373814E-02,9.272214E+02,1.548061E-01,1.686323E+03,2.834981E+03,1.060347E-01,4.007833E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:40:00,7.502470E-02,1.825424E+03,3.544112E-01,4.100050E+03,5.728023E+03,7.502470E-02,2.066670E+03,3.440061E-01,3.742632E+03,6.030841E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.383790E+03,2.618836E-01,3.032289E+03,4.376172E+03,5.687358E-02,1.566669E+03,2.318295E-01,2.513832E+03,4.395087E+03,1.700740E-01,6.504297E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.208819E+02,1.637858E-01,1.892943E+03,2.704000E+03,3.373814E-02,9.293685E+02,1.456557E-01,1.582016E+03,2.717168E+03,1.049869E-01,3.977410E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.383790E+03,2.643759E-01,3.060112E+03,4.410800E+03,5.687358E-02,1.566669E+03,2.338835E-01,2.536758E+03,4.427266E+03,1.727860E-01,6.583060E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.208819E+02,1.723951E-01,1.989064E+03,2.805502E+03,3.373814E-02,9.293685E+02,1.537608E-01,1.672505E+03,2.814386E+03,1.060351E-01,4.007844E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:50:00,7.502470E-02,1.830199E+03,3.539615E-01,4.090255E+03,5.717898E+03,7.502470E-02,2.071444E+03,3.435534E-01,3.732803E+03,6.007136E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.387409E+03,2.607126E-01,3.015597E+03,4.357816E+03,5.687358E-02,1.570289E+03,2.306832E-01,2.497414E+03,4.367491E+03,1.700747E-01,6.504317E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.230290E+02,1.629578E-01,1.881551E+03,2.691487E+03,3.373814E-02,9.315156E+02,1.448446E-01,1.570813E+03,2.699238E+03,1.049873E-01,3.977421E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.387409E+03,2.631741E-01,3.043075E+03,4.392047E+03,5.687358E-02,1.570289E+03,2.327135E-01,2.520075E+03,4.399388E+03,1.727867E-01,6.583080E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.230290E+02,1.713575E-01,1.975332E+03,2.790557E+03,3.373814E-02,9.315156E+02,1.527468E-01,1.659037E+03,2.794085E+03,1.060354E-01,4.007854E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:00:00,7.502470E-02,1.834974E+03,3.535164E-01,4.080512E+03,5.707826E+03,7.502470E-02,2.076219E+03,3.431053E-01,3.723025E+03,5.983531E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391029E+03,2.595776E-01,2.999306E+03,4.339928E+03,5.687358E-02,1.573908E+03,2.295669E-01,2.481331E+03,4.340198E+03,1.700753E-01,6.504337E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.251762E+02,1.621533E-01,1.870423E+03,2.679279E+03,3.373814E-02,9.336627E+02,1.440533E-01,1.559831E+03,2.681503E+03,1.049877E-01,3.977432E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391029E+03,2.620108E-01,3.026468E+03,4.373793E+03,5.687358E-02,1.573908E+03,2.315751E-01,2.503745E+03,4.371826E+03,1.727874E-01,6.583100E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.251762E+02,1.703551E-01,1.961994E+03,2.776052E+03,3.373814E-02,9.336627E+02,1.517637E-01,1.645913E+03,2.774108E+03,1.060358E-01,4.007865E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:10:00,7.502470E-02,1.838555E+03,3.530761E-01,4.072014E+03,5.699030E+03,7.502470E-02,2.079800E+03,3.426617E-01,3.714491E+03,5.964605E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.393743E+03,2.584692E-01,2.984217E+03,4.323305E+03,5.687358E-02,1.576623E+03,2.284738E-01,2.466412E+03,4.316613E+03,1.700760E-01,6.504357E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.267865E+02,1.613670E-01,1.860034E+03,2.667848E+03,3.373814E-02,9.352731E+02,1.432779E-01,1.549563E+03,2.665988E+03,1.049881E-01,3.977443E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.393743E+03,2.608766E-01,3.011091E+03,4.356833E+03,5.687358E-02,1.576623E+03,2.304616E-01,2.488598E+03,4.347991E+03,1.727881E-01,6.583120E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.267865E+02,1.693814E-01,1.949513E+03,2.762446E+03,3.373814E-02,9.352731E+02,1.508065E-01,1.633616E+03,2.756470E+03,1.060362E-01,4.007876E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:20:00,7.502470E-02,1.842135E+03,3.526404E-01,4.063568E+03,5.690287E+03,7.502470E-02,2.083381E+03,3.422226E-01,3.706008E+03,5.945758E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.396458E+03,2.573873E-01,2.969424E+03,4.307028E+03,5.687358E-02,1.579338E+03,2.274036E-01,2.451748E+03,4.293262E+03,1.700767E-01,6.504377E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.283969E+02,1.605986E-01,1.849845E+03,2.656653E+03,3.373814E-02,9.368834E+02,1.425182E-01,1.539470E+03,2.650634E+03,1.049884E-01,3.977453E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.396458E+03,2.597707E-01,2.996030E+03,4.340245E+03,5.687358E-02,1.579338E+03,2.293724E-01,2.473724E+03,4.324406E+03,1.727888E-01,6.583140E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.283969E+02,1.684354E-01,1.937341E+03,2.749189E+03,3.373814E-02,9.368834E+02,1.498744E-01,1.621599E+03,2.739101E+03,1.060365E-01,4.007886E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:30:00,7.502470E-02,1.845716E+03,3.522091E-01,4.055172E+03,5.681597E+03,7.502470E-02,2.086962E+03,3.417879E-01,3.697574E+03,5.926990E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.399173E+03,2.563314E-01,2.954921E+03,4.291097E+03,5.687358E-02,1.582052E+03,2.263561E-01,2.437339E+03,4.270155E+03,1.700774E-01,6.504397E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.300072E+02,1.598479E-01,1.839854E+03,2.645693E+03,3.373814E-02,9.384938E+02,1.417740E-01,1.529552E+03,2.635448E+03,1.049888E-01,3.977464E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.399173E+03,2.586926E-01,2.981280E+03,4.324026E+03,5.687358E-02,1.582052E+03,2.283074E-01,2.459118E+03,4.301079E+03,1.727894E-01,6.583160E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.300072E+02,1.675161E-01,1.925468E+03,2.736272E+03,3.373814E-02,9.384938E+02,1.489664E-01,1.609851E+03,2.722001E+03,1.060369E-01,4.007897E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:40:00,7.502470E-02,1.849297E+03,3.517824E-01,4.046827E+03,5.672958E+03,7.502470E-02,2.090543E+03,3.413576E-01,3.689188E+03,5.908298E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.401887E+03,2.553010E-01,2.940703E+03,4.275502E+03,5.687358E-02,1.584767E+03,2.253312E-01,2.423182E+03,4.247303E+03,1.700781E-01,6.504416E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.316175E+02,1.591146E-01,1.830057E+03,2.634962E+03,3.373814E-02,9.401041E+02,1.410453E-01,1.519806E+03,2.620435E+03,1.049891E-01,3.977474E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.401887E+03,2.576418E-01,2.966833E+03,4.308163E+03,5.687358E-02,1.584767E+03,2.272661E-01,2.444779E+03,4.278022E+03,1.727901E-01,6.583179E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.316175E+02,1.666226E-01,1.913882E+03,2.723680E+03,3.373814E-02,9.401041E+02,1.480818E-01,1.598365E+03,2.705168E+03,1.060373E-01,4.007907E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:50:00,7.502470E-02,1.852878E+03,3.513600E-01,4.038530E+03,5.664370E+03,7.502470E-02,2.094124E+03,3.409316E-01,3.680850E+03,5.889684E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.542959E-01,2.926767E+03,4.260232E+03,5.687358E-02,1.587482E+03,2.243287E-01,2.409275E+03,4.224716E+03,1.700787E-01,6.504436E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.583984E-01,1.820451E+03,2.624450E+03,3.373814E-02,9.417145E+02,1.403320E-01,1.510232E+03,2.605603E+03,1.049895E-01,3.977484E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.566177E-01,2.952686E+03,4.292645E+03,5.687358E-02,1.587482E+03,2.262485E-01,2.430703E+03,4.255242E+03,1.727908E-01,6.583199E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.657539E-01,1.902573E+03,2.711399E+03,3.373814E-02,9.417145E+02,1.472199E-01,1.587132E+03,2.688601E+03,1.060376E-01,4.007917E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:00:00,7.502470E-02,1.856459E+03,3.509419E-01,4.030281E+03,5.655833E+03,7.502470E-02,2.097705E+03,3.405097E-01,3.672559E+03,5.871144E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.407316E+03,2.533156E-01,2.913108E+03,4.245279E+03,5.687358E-02,1.590196E+03,2.233486E-01,2.395618E+03,4.202400E+03,1.700794E-01,6.504455E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.348382E+02,1.576991E-01,1.811033E+03,2.614153E+03,3.373814E-02,9.433248E+02,1.396339E-01,1.500828E+03,2.590954E+03,1.049898E-01,3.977495E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.407316E+03,2.556199E-01,2.938831E+03,4.277462E+03,5.687358E-02,1.590196E+03,2.252542E-01,2.416888E+03,4.232746E+03,1.727914E-01,6.583218E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.348382E+02,1.649093E-01,1.891533E+03,2.699413E+03,3.373814E-02,9.433248E+02,1.463801E-01,1.576145E+03,2.672297E+03,1.060380E-01,4.007928E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:10:00,7.502470E-02,1.860040E+03,3.505281E-01,4.022080E+03,5.647343E+03,7.502470E-02,2.101286E+03,3.400920E-01,3.664314E+03,5.852680E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410031E+03,2.523516E-01,2.899631E+03,4.230524E+03,5.687358E-02,1.592911E+03,2.223825E-01,2.382118E+03,4.180246E+03,1.700800E-01,6.504474E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.364486E+02,1.570116E-01,1.801747E+03,2.603997E+03,3.373814E-02,9.449352E+02,1.389463E-01,1.491540E+03,2.576425E+03,1.049902E-01,3.977505E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410031E+03,2.546395E-01,2.925171E+03,4.262490E+03,5.687358E-02,1.592911E+03,2.242752E-01,2.403243E+03,4.210425E+03,1.727921E-01,6.583237E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.364486E+02,1.640829E-01,1.880697E+03,2.687646E+03,3.373814E-02,9.449352E+02,1.455570E-01,1.565346E+03,2.656188E+03,1.060383E-01,4.007938E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:20:00,7.502470E-02,1.863621E+03,3.501184E-01,4.013924E+03,5.638901E+03,7.502470E-02,2.104867E+03,3.396783E-01,3.656115E+03,5.834289E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.412746E+03,2.514033E-01,2.886329E+03,4.215957E+03,5.687358E-02,1.595625E+03,2.214300E-01,2.368769E+03,4.158251E+03,1.700807E-01,6.504493E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.380589E+02,1.563355E-01,1.792589E+03,2.593979E+03,3.373814E-02,9.465455E+02,1.382687E-01,1.482366E+03,2.562015E+03,1.049905E-01,3.977515E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.412746E+03,2.536757E-01,2.911697E+03,4.247717E+03,5.687358E-02,1.595625E+03,2.233105E-01,2.389758E+03,4.188272E+03,1.727927E-01,6.583256E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.380589E+02,1.632741E-01,1.870056E+03,2.676085E+03,3.373814E-02,9.465455E+02,1.447499E-01,1.554724E+03,2.640266E+03,1.060387E-01,4.007948E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:30:00,7.502470E-02,1.867202E+03,3.497125E-01,4.005812E+03,5.630505E+03,7.502470E-02,2.108448E+03,3.392685E-01,3.647958E+03,5.815969E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.415460E+03,2.504701E-01,2.873196E+03,4.201571E+03,5.687358E-02,1.598340E+03,2.204904E-01,2.355564E+03,4.136412E+03,1.700813E-01,6.504512E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.396693E+02,1.556705E-01,1.783554E+03,2.584093E+03,3.373814E-02,9.481559E+02,1.376009E-01,1.473300E+03,2.547720E+03,1.049909E-01,3.977525E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.415460E+03,2.527277E-01,2.898398E+03,4.233133E+03,5.687358E-02,1.598340E+03,2.223593E-01,2.376425E+03,4.166281E+03,1.727934E-01,6.583275E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.396693E+02,1.624818E-01,1.859601E+03,2.664720E+03,3.373814E-02,9.481559E+02,1.439579E-01,1.544271E+03,2.624522E+03,1.060390E-01,4.007958E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:40:00,7.502470E-02,1.870783E+03,3.493105E-01,3.997742E+03,5.622151E+03,7.502470E-02,2.112029E+03,3.388623E-01,3.639842E+03,5.797719E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.418175E+03,2.495513E-01,2.860224E+03,4.187358E+03,5.687358E-02,1.601055E+03,2.195631E-01,2.342497E+03,4.114722E+03,1.700820E-01,6.504530E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.412796E+02,1.550160E-01,1.774637E+03,2.574332E+03,3.373814E-02,9.497662E+02,1.369425E-01,1.464338E+03,2.533537E+03,1.049912E-01,3.977535E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.418175E+03,2.517948E-01,2.885268E+03,4.218728E+03,5.687358E-02,1.601055E+03,2.214211E-01,2.363235E+03,4.144446E+03,1.727940E-01,6.583293E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.412796E+02,1.617054E-01,1.849322E+03,2.653540E+03,3.373814E-02,9.497662E+02,1.431802E-01,1.533979E+03,2.608949E+03,1.060393E-01,4.007968E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:50:00,7.502470E-02,1.874364E+03,3.489120E-01,3.989711E+03,5.613839E+03,7.502470E-02,2.115610E+03,3.384596E-01,3.631765E+03,5.779536E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.420890E+03,2.486465E-01,2.847408E+03,4.173308E+03,5.687358E-02,1.603769E+03,2.186476E-01,2.329562E+03,4.093177E+03,1.700826E-01,6.504549E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.428900E+02,1.543718E-01,1.765835E+03,2.564691E+03,3.373814E-02,9.513766E+02,1.362929E-01,1.455476E+03,2.519462E+03,1.049916E-01,3.977545E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.420890E+03,2.508763E-01,2.872299E+03,4.204493E+03,5.687358E-02,1.603769E+03,2.204951E-01,2.350182E+03,4.122761E+03,1.727947E-01,6.583312E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.428900E+02,1.609439E-01,1.839211E+03,2.642536E+03,3.373814E-02,9.513766E+02,1.424162E-01,1.523839E+03,2.593538E+03,1.060397E-01,4.007977E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:00:00,7.502470E-02,1.877945E+03,3.485169E-01,3.981719E+03,5.605566E+03,7.502470E-02,2.119191E+03,3.380604E-01,3.623726E+03,5.761418E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.477550E-01,2.834740E+03,4.159416E+03,5.687358E-02,1.606484E+03,2.177433E-01,2.316751E+03,4.071771E+03,1.700833E-01,6.504567E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.537373E-01,1.757141E+03,2.555166E+03,3.373814E-02,9.529869E+02,1.356519E-01,1.446709E+03,2.505490E+03,1.049919E-01,3.977554E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.499714E-01,2.859482E+03,4.190419E+03,5.687358E-02,1.606484E+03,2.195806E-01,2.337259E+03,4.101218E+03,1.727953E-01,6.583330E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.601967E-01,1.829258E+03,2.631699E+03,3.373814E-02,9.529869E+02,1.416650E-01,1.513842E+03,2.578282E+03,1.060400E-01,4.007987E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:10:00,7.502470E-02,1.880333E+03,3.481251E-01,3.974957E+03,5.598551E+03,7.502470E-02,2.121578E+03,3.376644E-01,3.616917E+03,5.747836E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.468835E-01,2.823201E+03,4.146699E+03,5.687358E-02,1.608294E+03,2.168582E-01,2.305059E+03,4.054010E+03,1.700839E-01,6.504585E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.531166E-01,1.749137E+03,2.546358E+03,3.373814E-02,9.540605E+02,1.350240E-01,1.438626E+03,2.493701E+03,1.049922E-01,3.977564E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.490871E-01,2.847800E+03,4.177527E+03,5.687358E-02,1.608294E+03,2.186857E-01,2.325457E+03,4.083324E+03,1.727959E-01,6.583348E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.594676E-01,1.820045E+03,2.621631E+03,3.373814E-02,9.540605E+02,1.409311E-01,1.504576E+03,2.565256E+03,1.060403E-01,4.007997E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:20:00,7.502470E-02,1.882720E+03,3.477365E-01,3.968231E+03,5.591576E+03,7.502470E-02,2.123966E+03,3.372715E-01,3.610144E+03,5.734304E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.460318E-01,2.811882E+03,4.134244E+03,5.687358E-02,1.610103E+03,2.159920E-01,2.293579E+03,4.036488E+03,1.700845E-01,6.504603E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.525093E-01,1.741284E+03,2.537729E+03,3.373814E-02,9.551341E+02,1.344090E-01,1.430687E+03,2.482073E+03,1.049926E-01,3.977574E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.482233E-01,2.836346E+03,4.164907E+03,5.687358E-02,1.610103E+03,2.178102E-01,2.313874E+03,4.065677E+03,1.727965E-01,6.583366E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.587560E-01,1.811027E+03,2.611788E+03,3.373814E-02,9.551341E+02,1.402141E-01,1.495497E+03,2.552437E+03,1.060407E-01,4.008006E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:30:00,7.502470E-02,1.885107E+03,3.473511E-01,3.961541E+03,5.584637E+03,7.502470E-02,2.126353E+03,3.368819E-01,3.603407E+03,5.720820E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.451997E-01,2.800783E+03,4.122053E+03,5.687358E-02,1.611913E+03,2.151447E-01,2.282311E+03,4.019206E+03,1.700851E-01,6.504621E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.519153E-01,1.733579E+03,2.529278E+03,3.373814E-02,9.562076E+02,1.338070E-01,1.422891E+03,2.470607E+03,1.049929E-01,3.977583E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.473796E-01,2.825118E+03,4.152559E+03,5.687358E-02,1.611913E+03,2.169542E-01,2.302507E+03,4.048275E+03,1.727972E-01,6.583384E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.580615E-01,1.802199E+03,2.602169E+03,3.373814E-02,9.562076E+02,1.395137E-01,1.486604E+03,2.539822E+03,1.060410E-01,4.008016E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:40:00,7.502470E-02,1.887495E+03,3.469689E-01,3.954887E+03,5.577735E+03,7.502470E-02,2.128740E+03,3.364955E-01,3.596706E+03,5.707385E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.443870E-01,2.789900E+03,4.110122E+03,5.687358E-02,1.613723E+03,2.143163E-01,2.271252E+03,4.002164E+03,1.700857E-01,6.504639E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.513344E-01,1.726020E+03,2.521003E+03,3.373814E-02,9.572812E+02,1.332177E-01,1.415239E+03,2.459302E+03,1.049932E-01,3.977593E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.465560E-01,2.814112E+03,4.140479E+03,5.687358E-02,1.613723E+03,2.161175E-01,2.291357E+03,4.031121E+03,1.727978E-01,6.583402E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.573837E-01,1.793558E+03,2.592767E+03,3.373814E-02,9.572812E+02,1.388295E-01,1.477892E+03,2.527408E+03,1.060413E-01,4.008025E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:50:00,7.502470E-02,1.889882E+03,3.465900E-01,3.948269E+03,5.570870E+03,7.502470E-02,2.131127E+03,3.361124E-01,3.590040E+03,5.694000E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.435939E-01,2.779235E+03,4.098447E+03,5.687358E-02,1.615533E+03,2.135067E-01,2.260404E+03,3.985365E+03,1.700863E-01,6.504656E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.507664E-01,1.718605E+03,2.512897E+03,3.373814E-02,9.583547E+02,1.326411E-01,1.407729E+03,2.448160E+03,1.049935E-01,3.977602E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.457520E-01,2.803327E+03,4.128659E+03,5.687358E-02,1.615533E+03,2.153003E-01,2.280423E+03,4.014216E+03,1.727984E-01,6.583419E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.567222E-01,1.785100E+03,2.583573E+03,3.373814E-02,9.583547E+02,1.381613E-01,1.469358E+03,2.515195E+03,1.060416E-01,4.008034E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:00:00,7.502470E-02,1.892269E+03,3.462144E-01,3.941688E+03,5.564044E+03,7.502470E-02,2.133515E+03,3.357325E-01,3.583411E+03,5.680664E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.434463E+03,2.428199E-01,2.768784E+03,4.087020E+03,5.687358E-02,1.617342E+03,2.127160E-01,2.249766E+03,3.968809E+03,1.700869E-01,6.504674E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.509417E+02,1.502113E-01,1.711334E+03,2.504956E+03,3.373814E-02,9.594283E+02,1.320774E-01,1.400361E+03,2.437181E+03,1.049939E-01,3.977611E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.434463E+03,2.449677E-01,2.792761E+03,4.117092E+03,5.687358E-02,1.617342E+03,2.145024E-01,2.269705E+03,3.997563E+03,1.727990E-01,6.583437E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.509417E+02,1.560767E-01,1.776820E+03,2.574581E+03,3.373814E-02,9.594283E+02,1.375089E-01,1.461001E+03,2.503180E+03,1.060420E-01,4.008044E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:10:00,7.502470E-02,1.889882E+03,3.458421E-01,3.939919E+03,5.562144E+03,7.502470E-02,2.131127E+03,3.353560E-01,3.581595E+03,5.685156E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.420861E-01,2.762401E+03,4.079829E+03,5.687358E-02,1.615533E+03,2.119711E-01,2.243260E+03,3.966366E+03,1.700875E-01,6.504691E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.496819E-01,1.706497E+03,2.499550E+03,3.373814E-02,9.583547E+02,1.315419E-01,1.395457E+03,2.434586E+03,1.049942E-01,3.977620E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.432653E+03,2.442246E-01,2.786275E+03,4.109777E+03,5.687358E-02,1.615533E+03,2.137498E-01,2.263113E+03,3.995014E+03,1.727996E-01,6.583454E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.498682E+02,1.554601E-01,1.771009E+03,2.568160E+03,3.373814E-02,9.583547E+02,1.368877E-01,1.455140E+03,2.499579E+03,1.060423E-01,4.008053E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:20:00,7.502470E-02,1.887495E+03,3.454737E-01,3.938192E+03,5.560289E+03,7.502470E-02,2.128740E+03,3.349831E-01,3.579819E+03,5.689703E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.413937E-01,2.756481E+03,4.073244E+03,5.687358E-02,1.613723E+03,2.112733E-01,2.237279E+03,3.964565E+03,1.700881E-01,6.504708E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.491789E-01,1.701954E+03,2.494536E+03,3.373814E-02,9.572812E+02,1.310355E-01,1.390876E+03,2.432387E+03,1.049945E-01,3.977630E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.430843E+03,2.435256E-01,2.780281E+03,4.103108E+03,5.687358E-02,1.613723E+03,2.130454E-01,2.257058E+03,3.993125E+03,1.728002E-01,6.583471E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.487946E+02,1.548735E-01,1.765534E+03,2.562175E+03,3.373814E-02,9.572812E+02,1.362987E-01,1.449637E+03,2.496411E+03,1.060426E-01,4.008062E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:30:00,7.502470E-02,1.885107E+03,3.451094E-01,3.936512E+03,5.558483E+03,7.502470E-02,2.126353E+03,3.346143E-01,3.578089E+03,5.694310E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.407438E-01,2.751036E+03,4.067300E+03,5.687358E-02,1.611913E+03,2.106233E-01,2.231832E+03,3.963413E+03,1.700887E-01,6.504725E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.487027E-01,1.697712E+03,2.489932E+03,3.373814E-02,9.562076E+02,1.305584E-01,1.386624E+03,2.430588E+03,1.049948E-01,3.977639E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.429033E+03,2.428715E-01,2.774788E+03,4.097113E+03,5.687358E-02,1.611913E+03,2.123899E-01,2.251550E+03,3.991903E+03,1.728007E-01,6.583488E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.477210E+02,1.543172E-01,1.760396E+03,2.556642E+03,3.373814E-02,9.562076E+02,1.357421E-01,1.444497E+03,2.493678E+03,1.060429E-01,4.008071E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:40:00,7.502470E-02,1.882720E+03,3.447498E-01,3.934885E+03,5.556732E+03,7.502470E-02,2.123966E+03,3.342502E-01,3.576411E+03,5.698983E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.401377E-01,2.746078E+03,4.061998E+03,5.687358E-02,1.610103E+03,2.100223E-01,2.226931E+03,3.962924E+03,1.700893E-01,6.504742E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.482541E-01,1.693778E+03,2.485740E+03,3.373814E-02,9.551341E+02,1.301114E-01,1.382707E+03,2.429199E+03,1.049951E-01,3.977648E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.427224E+03,2.422636E-01,2.769810E+03,4.091796E+03,5.687358E-02,1.610103E+03,2.117846E-01,2.246602E+03,3.991363E+03,1.728013E-01,6.583505E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.466475E+02,1.537917E-01,1.755603E+03,2.551560E+03,3.373814E-02,9.551341E+02,1.352185E-01,1.439725E+03,2.491388E+03,1.060432E-01,4.008080E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:50:00,7.502470E-02,1.880333E+03,3.443963E-01,3.933325E+03,5.555052E+03,7.502470E-02,2.121578E+03,3.338919E-01,3.574798E+03,5.703738E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.396502E-01,2.742446E+03,4.058337E+03,5.687358E-02,1.608294E+03,2.095574E-01,2.223551E+03,3.964350E+03,1.700899E-01,6.504759E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.478946E-01,1.690837E+03,2.482776E+03,3.373814E-02,9.540605E+02,1.297609E-01,1.379867E+03,2.429171E+03,1.049954E-01,3.977657E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.425414E+03,2.417907E-01,2.766340E+03,4.088343E+03,5.687358E-02,1.608294E+03,2.113252E-01,2.243283E+03,3.992878E+03,1.728019E-01,6.583522E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.455739E+02,1.533366E-01,1.751596E+03,2.547446E+03,3.373814E-02,9.540605E+02,1.347696E-01,1.435787E+03,2.490132E+03,1.060435E-01,4.008089E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:00:00,7.502470E-02,1.877945E+03,3.440540E-01,3.931891E+03,5.553512E+03,7.502470E-02,2.119191E+03,3.335448E-01,3.573310E+03,5.708643E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.393300E-01,2.740680E+03,4.056851E+03,5.687358E-02,1.606484E+03,2.092734E-01,2.222190E+03,3.968191E+03,1.700904E-01,6.504775E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.479203E-01,1.692198E+03,2.484956E+03,3.373814E-02,9.529869E+02,1.297714E-01,1.381058E+03,2.434174E+03,1.049957E-01,3.977665E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.423604E+03,2.416886E-01,2.767010E+03,4.089810E+03,5.687358E-02,1.606484E+03,2.112375E-01,2.244113E+03,3.999529E+03,1.728025E-01,6.583539E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.445003E+02,1.529763E-01,1.748647E+03,2.544555E+03,3.373814E-02,9.529869E+02,1.344185E-01,1.432939E+03,2.490168E+03,1.060438E-01,4.008098E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:10:00,7.502470E-02,1.869590E+03,3.437369E-01,3.936705E+03,5.558389E+03,7.502470E-02,2.110835E+03,3.332229E-01,3.578071E+03,5.736335E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.417270E+03,2.392307E-01,2.745905E+03,4.062777E+03,5.687358E-02,1.600150E+03,2.092592E-01,2.228365E+03,3.992629E+03,1.700910E-01,6.504792E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.407429E+02,1.488932E-01,1.706817E+03,2.502160E+03,3.373814E-02,9.492294E+02,1.306540E-01,1.394667E+03,2.461126E+03,1.049960E-01,3.977674E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.417270E+03,2.423260E-01,2.780459E+03,4.105434E+03,5.687358E-02,1.600150E+03,2.117968E-01,2.256690E+03,4.031860E+03,1.728030E-01,6.583555E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.407429E+02,1.527382E-01,1.749746E+03,2.545937E+03,3.373814E-02,9.492294E+02,1.342168E-01,1.434445E+03,2.502271E+03,1.060441E-01,4.008106E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:20:00,7.502470E-02,1.861234E+03,3.434673E-01,3.942052E+03,5.563852E+03,7.502470E-02,2.102480E+03,3.329488E-01,3.583367E+03,5.764763E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410936E+03,2.394236E-01,2.754392E+03,4.071490E+03,5.687358E-02,1.593816E+03,2.095227E-01,2.237640E+03,4.018678E+03,1.700916E-01,6.504808E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.369854E+02,1.511824E-01,1.736130E+03,2.534978E+03,3.373814E-02,9.454720E+02,1.327365E-01,1.421672E+03,2.502132E+03,1.049963E-01,3.977683E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.410936E+03,2.438937E-01,2.804295E+03,4.131571E+03,5.687358E-02,1.593816E+03,2.131613E-01,2.278256E+03,4.072460E+03,1.728036E-01,6.583571E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.369854E+02,1.526592E-01,1.752620E+03,2.548663E+03,3.373814E-02,9.454720E+02,1.341619E-01,1.437589E+03,2.514791E+03,1.060444E-01,4.008115E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:30:00,7.502470E-02,1.852878E+03,3.432700E-01,3.948204E+03,5.570185E+03,7.502470E-02,2.094124E+03,3.327474E-01,3.589473E+03,5.794216E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.399377E-01,2.766466E+03,4.083778E+03,5.687358E-02,1.587482E+03,2.100774E-01,2.250166E+03,4.047772E+03,1.700921E-01,6.504825E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.546562E-01,1.778668E+03,2.581035E+03,3.373814E-02,9.417145E+02,1.359613E-01,1.461429E+03,2.556231E+03,1.049966E-01,3.977692E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.404602E+03,2.462453E-01,2.836882E+03,4.166293E+03,5.687358E-02,1.587482E+03,2.152423E-01,2.307820E+03,4.120972E+03,1.728042E-01,6.583588E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.332279E+02,1.527535E-01,1.757430E+03,2.553250E+03,3.373814E-02,9.417145E+02,1.342622E-01,1.442466E+03,2.528810E+03,1.060447E-01,4.008124E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:40:00,7.502470E-02,1.844523E+03,3.431655E-01,3.955393E+03,5.577624E+03,7.502470E-02,2.085768E+03,3.326391E-01,3.596619E+03,5.824930E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.398268E+03,2.408074E-01,2.782508E+03,4.100537E+03,5.687358E-02,1.581147E+03,2.109309E-01,2.266027E+03,4.081175E+03,1.700927E-01,6.504841E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.294704E+02,1.593972E-01,1.835352E+03,2.641879E+03,3.373814E-02,9.379570E+02,1.404095E-01,1.514843E+03,2.625270E+03,1.049969E-01,3.977700E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.398268E+03,2.493221E-01,2.877564E+03,4.209577E+03,5.687358E-02,1.581147E+03,2.180003E-01,2.344942E+03,4.178204E+03,1.728047E-01,6.583604E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.294704E+02,1.530365E-01,1.764347E+03,2.560230E+03,3.373814E-02,9.379570E+02,1.345219E-01,1.449121E+03,2.545239E+03,1.060450E-01,4.008132E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:50:00,7.502470E-02,1.836167E+03,3.431699E-01,3.963797E+03,5.586350E+03,7.502470E-02,2.077413E+03,3.326400E-01,3.604986E+03,5.857089E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391934E+03,2.419889E-01,2.802032E+03,4.121340E+03,5.687358E-02,1.574813E+03,2.120358E-01,2.284695E+03,4.118644E+03,1.700932E-01,6.504857E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.257129E+02,1.653845E-01,1.905950E+03,2.717635E+03,3.373814E-02,9.341995E+02,1.460600E-01,1.581678E+03,2.709358E+03,1.049972E-01,3.977709E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.391934E+03,2.529884E-01,2.924828E+03,4.260242E+03,5.687358E-02,1.574813E+03,2.213030E-01,2.388147E+03,4.243060E+03,1.728053E-01,6.583620E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.257129E+02,1.534817E-01,1.773075E+03,2.569367E+03,3.373814E-02,9.341995E+02,1.349200E-01,1.457323E+03,2.564075E+03,1.060453E-01,4.008141E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:00:00,7.502470E-02,1.827812E+03,3.432910E-01,3.973505E+03,5.596457E+03,7.502470E-02,2.069057E+03,3.327584E-01,3.614662E+03,5.890791E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.385600E+03,2.435128E-01,2.825379E+03,4.146594E+03,5.687358E-02,1.568479E+03,2.134312E-01,2.306607E+03,4.160670E+03,1.700938E-01,6.504872E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.219555E+02,1.726880E-01,1.991242E+03,2.809447E+03,3.373814E-02,9.304421E+02,1.530083E-01,1.663002E+03,2.809929E+03,1.049975E-01,3.977717E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.385600E+03,2.571577E-01,2.977707E+03,4.317482E+03,5.687358E-02,1.568479E+03,2.250694E-01,2.436527E+03,4.314667E+03,1.728058E-01,6.583636E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.219555E+02,1.541022E-01,1.783759E+03,2.580831E+03,3.373814E-02,9.304421E+02,1.354722E-01,1.467245E+03,2.585472E+03,1.060456E-01,4.008149E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:10:00,7.502470E-02,1.807519E+03,3.435082E-01,3.996231E+03,5.619857E+03,7.502470E-02,2.048765E+03,3.329734E-01,3.637364E+03,5.972152E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.370217E+03,2.453462E-01,2.861240E+03,4.184353E+03,5.687358E-02,1.553096E+03,2.150455E-01,2.340020E+03,4.240589E+03,1.700943E-01,6.504888E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.128302E+02,1.804890E-01,2.087463E+03,2.908377E+03,3.373814E-02,9.213167E+02,1.604976E-01,1.755741E+03,2.933118E+03,1.049978E-01,3.977725E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.370217E+03,2.611942E-01,3.038164E+03,4.380404E+03,5.687358E-02,1.553096E+03,2.287752E-01,2.493290E+03,4.419037E+03,1.728064E-01,6.583651E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.128302E+02,1.548833E-01,1.801610E+03,2.599595E+03,3.373814E-02,9.213167E+02,1.361351E-01,1.483777E+03,2.629339E+03,1.060459E-01,4.008157E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:20:00,7.502470E-02,1.787227E+03,3.438216E-01,4.020044E+03,5.644451E+03,7.502470E-02,2.028473E+03,3.332850E-01,3.661156E+03,6.031253E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.354834E+03,2.474591E-01,2.900230E+03,4.226288E+03,5.687358E-02,1.537714E+03,2.169161E-01,2.376306E+03,4.307075E+03,1.700949E-01,6.504904E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.037048E+02,1.884029E-01,2.184956E+03,3.011215E+03,3.373814E-02,9.121914E+02,1.681781E-01,1.850626E+03,3.051151E+03,1.049981E-01,3.977734E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.354834E+03,2.647803E-01,3.093604E+03,4.439445E+03,5.687358E-02,1.537714E+03,2.321458E-01,2.546324E+03,4.503483E+03,1.728069E-01,6.583667E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.037048E+02,1.558082E-01,1.821074E+03,2.620453E+03,3.373814E-02,9.121914E+02,1.369350E-01,1.501845E+03,2.664942E+03,1.060462E-01,4.008166E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:30:00,7.502470E-02,1.766935E+03,3.442081E-01,4.044674E+03,5.669866E+03,7.502470E-02,2.008180E+03,3.336703E-01,3.685772E+03,6.056715E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339451E+03,2.498454E-01,2.942275E+03,4.271272E+03,5.687358E-02,1.522331E+03,2.190533E-01,2.415570E+03,4.350430E+03,1.700954E-01,6.504919E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.945795E+02,1.965220E-01,2.284744E+03,3.114738E+03,3.373814E-02,9.030661E+02,1.760735E-01,1.947915E+03,3.153761E+03,1.049984E-01,3.977742E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339451E+03,2.679529E-01,3.144431E+03,4.492864E+03,5.687358E-02,1.522331E+03,2.351657E-01,2.595445E+03,4.556520E+03,1.728074E-01,6.583682E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.945795E+02,1.568749E-01,1.842121E+03,2.642961E+03,3.373814E-02,9.030661E+02,1.378759E-01,1.521487E+03,2.686697E+03,1.060464E-01,4.008174E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:40:00,7.502470E-02,1.746642E+03,3.446406E-01,4.069817E+03,5.695802E+03,7.502470E-02,1.987888E+03,3.341022E-01,3.710908E+03,6.082708E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.524875E-01,2.987176E+03,4.319420E+03,5.687358E-02,1.506948E+03,2.214664E-01,2.457913E+03,4.396623E+03,1.700959E-01,6.504935E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,2.047154E-01,2.385366E+03,3.219201E+03,3.373814E-02,8.939408E+02,1.840567E-01,2.046186E+03,3.256508E+03,1.049986E-01,3.977750E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.706890E-01,3.190384E+03,4.541316E+03,5.687358E-02,1.506948E+03,2.377982E-01,2.640241E+03,4.604165E+03,1.728080E-01,6.583698E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,1.580770E-01,1.864679E+03,2.667167E+03,3.373814E-02,8.939408E+02,1.389625E-01,1.542757E+03,2.709842E+03,1.060467E-01,4.008182E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:50:00,7.502470E-02,1.726350E+03,3.450955E-01,4.095210E+03,5.721981E+03,7.502470E-02,1.967596E+03,3.345571E-01,3.736300E+03,6.108950E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.308685E+03,2.553713E-01,3.034776E+03,4.370545E+03,5.687358E-02,1.491565E+03,2.241330E-01,2.503087E+03,4.445275E+03,1.700964E-01,6.504950E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.763289E+02,2.128869E-01,2.485744E+03,3.323493E+03,3.373814E-02,8.848155E+02,1.920287E-01,2.144337E+03,3.358259E+03,1.049989E-01,3.977758E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.308685E+03,2.729917E-01,3.231501E+03,4.584823E+03,5.687358E-02,1.491565E+03,2.400386E-01,2.680662E+03,4.646341E+03,1.728085E-01,6.583713E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.763289E+02,1.594122E-01,1.888724E+03,2.693032E+03,3.373814E-02,8.848155E+02,1.401879E-01,1.565576E+03,2.734241E+03,1.060470E-01,4.008190E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:00:00,7.502470E-02,1.706058E+03,3.455535E-01,4.120638E+03,5.748178E+03,7.502470E-02,1.947303E+03,3.350158E-01,3.761734E+03,6.135215E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.293302E+03,2.584330E-01,3.084363E+03,4.423791E+03,5.687358E-02,1.476182E+03,2.269850E-01,2.550332E+03,4.495754E+03,1.700970E-01,6.504965E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.672036E+02,2.206244E-01,2.581281E+03,3.422413E+03,3.373814E-02,8.756902E+02,1.995861E-01,2.237862E+03,3.454208E+03,1.049992E-01,3.977766E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.293302E+03,2.747061E-01,3.266049E+03,4.621200E+03,5.687358E-02,1.476182E+03,2.417290E-01,2.714943E+03,4.681162E+03,1.728090E-01,6.583728E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.672036E+02,1.608534E-01,1.913952E+03,2.720188E+03,3.373814E-02,8.756902E+02,1.415215E-01,1.589602E+03,2.759695E+03,1.060473E-01,4.008198E+03,3.373814E-02,0.000000E+00,0.000000E+00
