Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Tot Cool Cap [W]
08:10:00,7.502470E-02,1.683378E+03,3.460231E-01,4.148572E+03,5.776951E+03,7.502470E-02,1.924624E+03,3.354863E-01,3.789679E+03,6.164062E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.276110E+03,2.616533E-01,3.137521E+03,4.480751E+03,5.687358E-02,1.458990E+03,2.299998E-01,2.601196E+03,4.550250E+03,1.700975E-01,6.504980E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.570048E+02,2.281448E-01,2.675459E+03,3.519949E+03,3.373814E-02,8.654914E+02,2.069329E-01,2.330102E+03,3.549073E+03,1.049995E-01,3.977774E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.276110E+03,2.762938E-01,3.300983E+03,4.658197E+03,5.687358E-02,1.458990E+03,2.432915E-01,2.749594E+03,4.716892E+03,1.728095E-01,6.583743E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.570048E+02,1.623913E-01,1.941329E+03,2.749601E+03,3.373814E-02,8.654914E+02,1.429542E-01,1.615804E+03,2.787638E+03,1.060476E-01,4.008206E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:20:00,7.502470E-02,1.660699E+03,3.464913E-01,4.176480E+03,5.805687E+03,7.502470E-02,1.901944E+03,3.359554E-01,3.817596E+03,6.192869E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.258917E+03,2.650001E-01,3.192081E+03,4.539150E+03,5.687358E-02,1.441797E+03,2.331428E-01,2.653480E+03,4.606631E+03,1.700980E-01,6.504995E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.468059E+02,2.354143E-01,2.766824E+03,3.614591E+03,3.373814E-02,8.552925E+02,2.140442E-01,2.419702E+03,3.641682E+03,1.049997E-01,3.977782E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.258917E+03,2.779680E-01,3.336868E+03,4.696268E+03,5.687358E-02,1.441797E+03,2.449235E-01,2.785009E+03,4.754087E+03,1.728100E-01,6.583758E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.468059E+02,1.640153E-01,1.969660E+03,2.780021E+03,3.373814E-02,8.552925E+02,1.444723E-01,1.642953E+03,2.816907E+03,1.060478E-01,4.008214E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:30:00,7.502470E-02,1.638019E+03,3.469599E-01,4.204398E+03,5.834416E+03,7.502470E-02,1.879265E+03,3.364246E-01,3.845522E+03,6.221669E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241725E+03,2.684480E-01,3.247775E+03,4.598701E+03,5.687358E-02,1.424604E+03,2.363886E-01,2.706918E+03,4.664528E+03,1.700985E-01,6.505009E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366070E+02,2.424030E-01,2.855061E+03,3.705929E+03,3.373814E-02,8.450936E+02,2.208866E-01,2.506303E+03,3.731467E+03,1.050000E-01,3.977790E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241725E+03,2.798974E-01,3.375610E+03,4.737340E+03,5.687358E-02,1.424604E+03,2.467842E-01,2.822984E+03,4.794493E+03,1.728105E-01,6.583773E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366070E+02,1.657171E-01,1.998863E+03,2.811352E+03,3.373814E-02,8.450936E+02,1.460672E-01,1.670962E+03,2.847331E+03,1.060481E-01,4.008222E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:40:00,7.502470E-02,1.615340E+03,3.474582E-01,4.232651E+03,5.863499E+03,7.502470E-02,1.856585E+03,3.369242E-01,3.873789E+03,6.250830E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.224532E+03,2.720906E-01,3.305648E+03,4.660706E+03,5.687358E-02,1.407412E+03,2.398301E-01,2.762544E+03,4.725230E+03,1.700990E-01,6.505024E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.264082E+02,2.492840E-01,2.942098E+03,3.796415E+03,3.373814E-02,8.348947E+02,2.276318E-01,2.591825E+03,3.820905E+03,1.050003E-01,3.977798E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.224532E+03,2.822841E-01,3.419460E+03,4.783974E+03,5.687358E-02,1.407412E+03,2.490628E-01,2.865628E+03,4.840498E+03,1.728110E-01,6.583787E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.264082E+02,1.675493E-01,2.029524E+03,2.844297E+03,3.373814E-02,8.348947E+02,1.477873E-01,1.700372E+03,2.879539E+03,1.060484E-01,4.008229E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:50:00,7.502470E-02,1.592660E+03,3.480020E-01,4.261414E+03,5.893056E+03,7.502470E-02,1.833906E+03,3.374698E-01,3.902571E+03,6.280471E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.207339E+03,2.758297E-01,3.364598E+03,4.723249E+03,5.687358E-02,1.390219E+03,2.433737E-01,2.819311E+03,4.786581E+03,1.700995E-01,6.505039E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.162093E+02,2.558843E-01,3.026002E+03,3.882845E+03,3.373814E-02,8.246959E+02,2.341091E-01,2.674355E+03,3.906313E+03,1.050005E-01,3.977805E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.207339E+03,2.851046E-01,3.468155E+03,4.835584E+03,5.687358E-02,1.390219E+03,2.517467E-01,2.912797E+03,4.891387E+03,1.728115E-01,6.583802E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.162093E+02,1.694681E-01,2.061153E+03,2.878005E+03,3.373814E-02,8.246959E+02,1.495953E-01,1.730763E+03,2.912601E+03,1.060486E-01,4.008237E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:00:00,7.502470E-02,1.569980E+03,3.486058E-01,4.290845E+03,5.923325E+03,7.502470E-02,1.811226E+03,3.380754E-01,3.932022E+03,6.310824E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.190147E+03,2.796427E-01,3.424374E+03,4.786707E+03,5.687358E-02,1.373027E+03,2.469977E-01,2.876976E+03,4.849029E+03,1.701000E-01,6.505053E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.060104E+02,2.621561E-01,3.106238E+03,3.965860E+03,3.373814E-02,8.144970E+02,2.402705E-01,2.753360E+03,3.988580E+03,1.050008E-01,3.977813E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.190147E+03,2.883541E-01,3.521640E+03,4.892603E+03,5.687358E-02,1.373027E+03,2.548368E-01,2.964501E+03,4.947686E+03,1.728120E-01,6.583816E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.060104E+02,1.714650E-01,2.093654E+03,2.912664E+03,3.373814E-02,8.144970E+02,1.514828E-01,1.762043E+03,2.946715E+03,1.060489E-01,4.008245E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:10:00,7.502470E-02,1.549688E+03,3.492743E-01,4.318612E+03,5.951920E+03,7.502470E-02,1.790934E+03,3.387458E-01,3.959809E+03,6.339502E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.174764E+03,2.834793E-01,3.482605E+03,4.848616E+03,5.687358E-02,1.357644E+03,2.506541E-01,2.933195E+03,4.910090E+03,1.701005E-01,6.505067E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.968851E+02,2.680245E-01,3.180897E+03,4.043441E+03,3.373814E-02,8.053717E+02,2.460425E-01,2.826944E+03,4.065667E+03,1.050011E-01,3.977821E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.174764E+03,2.917881E-01,3.575375E+03,4.950049E+03,5.687358E-02,1.357644E+03,2.581068E-01,3.016405E+03,5.004484E+03,1.728125E-01,6.583830E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.968851E+02,1.735116E-01,2.125637E+03,2.946824E+03,3.373814E-02,8.053717E+02,1.534234E-01,1.792842E+03,2.980421E+03,1.060491E-01,4.008252E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:20:00,7.502470E-02,1.529396E+03,3.500019E-01,4.347039E+03,5.981219E+03,7.502470E-02,1.770641E+03,3.394757E-01,3.988261E+03,6.368889E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.159381E+03,2.873262E-01,3.540951E+03,4.910659E+03,5.687358E-02,1.342261E+03,2.543287E-01,2.989616E+03,4.971406E+03,1.701010E-01,6.505081E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.877598E+02,2.734547E-01,3.250665E+03,4.116176E+03,3.373814E-02,7.962464E+02,2.513896E-01,2.895784E+03,4.138114E+03,1.050013E-01,3.977828E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.159381E+03,2.953145E-01,3.630142E+03,5.008603E+03,5.687358E-02,1.342261E+03,2.614704E-01,3.069354E+03,5.062469E+03,1.728130E-01,6.583845E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.877598E+02,1.756001E-01,2.158088E+03,2.981483E+03,3.373814E-02,7.962464E+02,1.554094E-01,1.824147E+03,3.014700E+03,1.060494E-01,4.008260E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:30:00,7.502470E-02,1.509104E+03,3.507886E-01,4.376118E+03,6.011215E+03,7.502470E-02,1.750349E+03,3.402648E-01,4.017368E+03,6.398979E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143998E+03,2.911817E-01,3.599384E+03,4.972801E+03,5.687358E-02,1.326878E+03,2.580204E-01,3.046221E+03,5.032945E+03,1.701015E-01,6.505096E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.786345E+02,2.784311E-01,3.315360E+03,4.183812E+03,3.373814E-02,7.871211E+02,2.562963E-01,2.959699E+03,4.205652E+03,1.050016E-01,3.977836E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143998E+03,2.988704E-01,3.685231E+03,5.067453E+03,5.687358E-02,1.326878E+03,2.648697E-01,3.122694E+03,5.120849E+03,1.728135E-01,6.583859E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.786345E+02,1.777280E-01,2.190974E+03,3.016600E+03,3.373814E-02,7.871211E+02,1.574386E-01,1.855932E+03,3.049509E+03,1.060497E-01,4.008267E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:40:00,7.502470E-02,1.488811E+03,3.516134E-01,4.405620E+03,6.041652E+03,7.502470E-02,1.730057E+03,3.410915E-01,4.046891E+03,6.429503E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.128615E+03,2.949321E-01,3.656642E+03,5.033538E+03,5.687358E-02,1.311495E+03,2.616166E-01,3.101755E+03,5.093149E+03,1.701019E-01,6.505109E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.695092E+02,2.825932E-01,3.370957E+03,4.241904E+03,3.373814E-02,7.779958E+02,2.604044E-01,3.014693E+03,4.263763E+03,1.050018E-01,3.977843E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.128615E+03,3.023316E-01,3.739260E+03,5.124983E+03,5.687358E-02,1.311495E+03,2.681883E-01,3.175129E+03,5.178039E+03,1.728140E-01,6.583873E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.695092E+02,1.798337E-01,2.223609E+03,3.051366E+03,3.373814E-02,7.779958E+02,1.594541E-01,1.887560E+03,3.084061E+03,1.060499E-01,4.008274E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:50:00,7.502470E-02,1.468519E+03,3.524683E-01,4.435457E+03,6.072434E+03,7.502470E-02,1.709765E+03,3.419475E-01,4.076741E+03,6.460363E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,2.986593E-01,3.713641E+03,5.093955E+03,5.687358E-02,1.296112E+03,2.651904E-01,3.157041E+03,5.153032E+03,1.701024E-01,6.505123E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,2.859685E-01,3.417770E+03,4.291101E+03,3.373814E-02,7.688705E+02,2.637405E-01,3.061067E+03,4.313137E+03,1.050021E-01,3.977850E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.057608E-01,3.792930E+03,5.182043E+03,5.687358E-02,1.296112E+03,2.714758E-01,3.227217E+03,5.234747E+03,1.728145E-01,6.583886E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,1.819497E-01,2.256361E+03,3.086221E+03,3.373814E-02,7.688705E+02,1.614792E-01,1.919295E+03,3.118687E+03,1.060502E-01,4.008282E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:00:00,7.502470E-02,1.448227E+03,3.533527E-01,4.465620E+03,6.103851E+03,7.502470E-02,1.689472E+03,3.428328E-01,4.106914E+03,6.491860E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.097850E+03,3.023710E-01,3.770459E+03,5.155441E+03,5.687358E-02,1.280729E+03,2.687544E-01,3.212209E+03,5.214203E+03,1.701029E-01,6.505137E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.512586E+02,2.885373E-01,3.455572E+03,4.331502E+03,3.373814E-02,7.597452E+02,2.662855E-01,3.098603E+03,4.353911E+03,1.050023E-01,3.977858E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.097850E+03,3.091725E-01,3.846399E+03,5.239952E+03,5.687358E-02,1.280729E+03,2.747502E-01,3.279153E+03,5.292446E+03,1.728149E-01,6.583900E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.512586E+02,1.840786E-01,2.289252E+03,3.121909E+03,3.373814E-02,7.597452E+02,1.635194E-01,1.951195E+03,3.154241E+03,1.060504E-01,4.008289E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:10:00,7.502470E-02,1.430322E+03,3.542514E-01,4.493549E+03,6.132746E+03,7.502470E-02,1.671567E+03,3.437215E-01,4.134738E+03,6.520739E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.084277E+03,3.060533E-01,3.825134E+03,5.213628E+03,5.687358E-02,1.267156E+03,2.722806E-01,3.265148E+03,5.272033E+03,1.701034E-01,6.505151E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.432068E+02,2.902685E-01,3.482942E+03,4.360822E+03,3.373814E-02,7.516934E+02,2.679992E-01,3.125785E+03,4.383682E+03,1.050026E-01,3.977865E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.084277E+03,3.125518E-01,3.897690E+03,5.294653E+03,5.687358E-02,1.267156E+03,2.779822E-01,3.328807E+03,5.346873E+03,1.728154E-01,6.583914E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.432068E+02,1.862078E-01,2.321069E+03,3.155893E+03,3.373814E-02,7.516934E+02,1.655535E-01,1.981956E+03,3.188051E+03,1.060507E-01,4.008296E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:20:00,7.502470E-02,1.412417E+03,3.551571E-01,4.521556E+03,6.161590E+03,7.502470E-02,1.653662E+03,3.446209E-01,4.162685E+03,6.549625E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.070704E+03,3.097019E-01,3.879432E+03,5.270860E+03,5.687358E-02,1.253583E+03,2.757820E-01,3.317815E+03,5.328986E+03,1.701038E-01,6.505164E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.351551E+02,2.911391E-01,3.500703E+03,4.380149E+03,3.373814E-02,7.436417E+02,2.688690E-01,3.143548E+03,4.403718E+03,1.050028E-01,3.977872E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.070704E+03,3.158926E-01,3.948551E+03,5.348403E+03,5.687358E-02,1.253583E+03,2.811842E-01,3.378130E+03,5.400426E+03,1.728159E-01,6.583927E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.351551E+02,1.883302E-01,2.352809E+03,3.189478E+03,3.373814E-02,7.436417E+02,1.675856E-01,2.012696E+03,3.221503E+03,1.060509E-01,4.008303E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:30:00,7.502470E-02,1.394512E+03,3.560659E-01,4.549597E+03,6.190475E+03,7.502470E-02,1.635758E+03,3.455320E-01,4.190757E+03,6.578868E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.057130E+03,3.133137E-01,3.933318E+03,5.327725E+03,5.687358E-02,1.240010E+03,2.792605E-01,3.370220E+03,5.386607E+03,1.701043E-01,6.505178E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.271034E+02,2.911312E-01,3.508655E+03,4.389247E+03,3.373814E-02,7.355900E+02,2.688826E-01,3.151747E+03,4.413121E+03,1.050031E-01,3.977879E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.057130E+03,3.191915E-01,3.998943E+03,5.401706E+03,5.687358E-02,1.240010E+03,2.843550E-01,3.427099E+03,5.454391E+03,1.728163E-01,6.583941E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.271034E+02,1.904403E-01,2.384413E+03,3.222948E+03,3.373814E-02,7.355900E+02,1.696120E-01,2.043368E+03,3.255406E+03,1.060512E-01,4.008310E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:40:00,7.502470E-02,1.376607E+03,3.569731E-01,4.577621E+03,6.219350E+03,7.502470E-02,1.617853E+03,3.464415E-01,4.218807E+03,6.607840E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.043557E+03,3.168824E-01,3.986723E+03,5.384110E+03,5.687358E-02,1.226437E+03,2.826976E-01,3.422155E+03,5.442601E+03,1.701047E-01,6.505191E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.190516E+02,2.903808E-01,3.508317E+03,4.389732E+03,3.373814E-02,7.275382E+02,2.681679E-01,3.151807E+03,4.414283E+03,1.050033E-01,3.977886E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.043557E+03,3.224438E-01,4.048816E+03,5.454480E+03,5.687358E-02,1.226437E+03,2.874809E-01,3.475558E+03,5.506846E+03,1.728168E-01,6.583954E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.190516E+02,1.925328E-01,2.415820E+03,3.256218E+03,3.373814E-02,7.275382E+02,1.716218E-01,2.073851E+03,3.288471E+03,1.060514E-01,4.008317E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:50:00,7.502470E-02,1.358702E+03,3.578753E-01,4.605588E+03,6.248168E+03,7.502470E-02,1.599948E+03,3.473449E-01,4.246789E+03,6.636614E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.029984E+03,3.203972E-01,4.039527E+03,5.439859E+03,5.687358E-02,1.212864E+03,2.860857E-01,3.473542E+03,5.497476E+03,1.701052E-01,6.505204E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.109999E+02,2.889960E-01,3.500896E+03,4.382910E+03,3.373814E-02,7.194865E+02,2.668301E-01,3.144910E+03,4.408466E+03,1.050036E-01,3.977893E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.029984E+03,3.256462E-01,4.098129E+03,5.506660E+03,5.687358E-02,1.212864E+03,2.905569E-01,3.523461E+03,5.558246E+03,1.728172E-01,6.583967E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.109999E+02,1.946025E-01,2.446972E+03,3.289214E+03,3.373814E-02,7.194865E+02,1.736092E-01,2.104082E+03,3.320960E+03,1.060516E-01,4.008324E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:00:00,7.502470E-02,1.340797E+03,3.587617E-01,4.633385E+03,6.276796E+03,7.502470E-02,1.582043E+03,3.482325E-01,4.274599E+03,6.665230E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.016411E+03,3.238471E-01,4.091611E+03,5.494826E+03,5.687358E-02,1.199291E+03,2.894097E-01,3.524220E+03,5.551719E+03,1.701056E-01,6.505217E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.029481E+02,2.870028E-01,3.486688E+03,4.369066E+03,3.373814E-02,7.114347E+02,2.648963E-01,3.131364E+03,4.395683E+03,1.050038E-01,3.977900E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.016411E+03,3.287865E-01,4.146757E+03,5.558089E+03,5.687358E-02,1.199291E+03,2.935717E-01,3.570686E+03,5.609018E+03,1.728177E-01,6.583980E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.029481E+02,1.966394E-01,2.477761E+03,3.321808E+03,3.373814E-02,7.114347E+02,1.755642E-01,2.133957E+03,3.353126E+03,1.060519E-01,4.008331E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:10:00,7.502470E-02,1.328861E+03,3.596388E-01,4.655115E+03,6.299210E+03,7.502470E-02,1.570106E+03,3.491212E-01,4.296452E+03,6.687769E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.007362E+03,3.272185E-01,4.138301E+03,5.544209E+03,5.687358E-02,1.190242E+03,2.926772E-01,3.569741E+03,5.600719E+03,1.701061E-01,6.505230E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.975803E+02,2.844200E-01,3.463218E+03,4.345635E+03,3.373814E-02,7.060669E+02,2.623974E-01,3.108823E+03,4.373509E+03,1.050040E-01,3.977907E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.007362E+03,3.318365E-01,4.189859E+03,5.603773E+03,5.687358E-02,1.190242E+03,2.965162E-01,3.612600E+03,5.654337E+03,1.728181E-01,6.583993E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.975803E+02,1.986246E-01,2.505294E+03,3.351013E+03,3.373814E-02,7.060669E+02,1.774800E-01,2.160710E+03,3.382087E+03,1.060521E-01,4.008338E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:20:00,7.502470E-02,1.316924E+03,3.605057E-01,4.676731E+03,6.321504E+03,7.502470E-02,1.558169E+03,3.499960E-01,4.318145E+03,6.710153E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.983136E+02,3.305252E-01,4.184269E+03,5.592804E+03,5.687358E-02,1.181193E+03,2.958797E-01,3.614531E+03,5.648923E+03,1.701065E-01,6.505243E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.922125E+02,2.812858E-01,3.433592E+03,4.315775E+03,3.373814E-02,7.006991E+02,2.593654E-01,3.080327E+03,4.345012E+03,1.050043E-01,3.977914E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.983136E+02,3.347920E-01,4.231906E+03,5.648308E+03,5.687358E-02,1.181193E+03,2.993670E-01,3.653463E+03,5.698493E+03,1.728186E-01,6.584006E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.922125E+02,2.005551E-01,2.532215E+03,3.379547E+03,3.373814E-02,7.006991E+02,1.793421E-01,2.186859E+03,3.410375E+03,1.060523E-01,4.008345E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:30:00,7.502470E-02,1.304987E+03,3.613595E-01,4.698200E+03,6.343643E+03,7.502470E-02,1.546233E+03,3.508489E-01,4.339599E+03,6.732284E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.892649E+02,3.337606E-01,4.229442E+03,5.640499E+03,5.687358E-02,1.172145E+03,2.990046E-01,3.658462E+03,5.696124E+03,1.701070E-01,6.505256E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.868447E+02,2.776434E-01,3.398293E+03,4.279964E+03,3.373814E-02,6.953313E+02,2.558504E-01,3.046444E+03,4.310760E+03,1.050045E-01,3.977920E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.892649E+02,3.376466E-01,4.272826E+03,5.691622E+03,5.687358E-02,1.172145E+03,3.021153E-01,3.693188E+03,5.741371E+03,1.728190E-01,6.584019E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.868447E+02,2.024261E-01,2.558473E+03,3.407355E+03,3.373814E-02,6.953313E+02,1.811442E-01,2.212342E+03,3.437906E+03,1.060526E-01,4.008352E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:40:00,7.502470E-02,1.293051E+03,3.621986E-01,4.719506E+03,6.365612E+03,7.502470E-02,1.534296E+03,3.516870E-01,4.360894E+03,6.754255E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.802162E+02,3.369195E-01,4.273759E+03,5.687230E+03,5.687358E-02,1.163096E+03,3.020593E-01,3.701615E+03,5.742429E+03,1.701074E-01,6.505268E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.814768E+02,2.736720E-01,3.359320E+03,4.240340E+03,3.373814E-02,6.899634E+02,2.520119E-01,3.008954E+03,4.272683E+03,1.050047E-01,3.977927E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.802162E+02,3.403950E-01,4.312560E+03,5.733644E+03,5.687358E-02,1.163096E+03,3.047653E-01,3.731824E+03,5.783033E+03,1.728195E-01,6.584031E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.814768E+02,2.042341E-01,2.584027E+03,3.434389E+03,3.373814E-02,6.899634E+02,1.828881E-01,2.237179E+03,3.464707E+03,1.060528E-01,4.008358E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:50:00,7.502470E-02,1.281114E+03,3.630227E-01,4.740644E+03,6.387401E+03,7.502470E-02,1.522360E+03,3.525113E-01,4.382034E+03,6.776069E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.711674E+02,3.399991E-01,4.317191E+03,5.732978E+03,5.687358E-02,1.154047E+03,3.050419E-01,3.743965E+03,5.787829E+03,1.701078E-01,6.505281E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.761090E+02,2.699932E-01,3.323613E+03,4.204229E+03,3.373814E-02,6.845956E+02,2.484405E-01,2.974447E+03,4.237905E+03,1.050050E-01,3.977934E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.711674E+02,3.430333E-01,4.351066E+03,5.774316E+03,5.687358E-02,1.154047E+03,3.073145E-01,3.769333E+03,5.823433E+03,1.728199E-01,6.584044E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.761090E+02,2.059759E-01,2.608842E+03,3.460609E+03,3.373814E-02,6.845956E+02,1.845716E-01,2.261343E+03,3.490748E+03,1.060530E-01,4.008365E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:00:00,7.502470E-02,1.269177E+03,3.638334E-01,4.761632E+03,6.409035E+03,7.502470E-02,1.510423E+03,3.533223E-01,4.403025E+03,6.797731E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.621187E+02,3.429999E-01,4.359744E+03,5.777762E+03,5.687358E-02,1.144998E+03,3.079517E-01,3.785501E+03,5.832325E+03,1.701083E-01,6.505293E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.707412E+02,2.667367E-01,3.292621E+03,4.172308E+03,3.373814E-02,6.792278E+02,2.452757E-01,2.944480E+03,4.207162E+03,1.050052E-01,3.977940E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.621187E+02,3.455603E-01,4.388329E+03,5.813622E+03,5.687358E-02,1.144998E+03,3.097599E-01,3.805685E+03,5.862531E+03,1.728203E-01,6.584056E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.707412E+02,2.076494E-01,2.632894E+03,3.485987E+03,3.373814E-02,6.792278E+02,1.861915E-01,2.284797E+03,3.515989E+03,1.060533E-01,4.008372E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:10:00,7.502470E-02,1.259628E+03,3.646330E-01,4.780109E+03,6.428096E+03,7.502470E-02,1.500874E+03,3.541221E-01,4.421506E+03,6.816819E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.548797E+02,3.459382E-01,4.399790E+03,5.819950E+03,5.687358E-02,1.137759E+03,3.107984E-01,3.824523E+03,5.874192E+03,1.701087E-01,6.505306E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.664469E+02,2.640111E-01,3.266484E+03,4.144882E+03,3.373814E-02,6.749335E+02,2.426208E-01,2.919131E+03,4.180642E+03,1.050054E-01,3.977947E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.548797E+02,3.480093E-01,4.422912E+03,5.850141E+03,5.687358E-02,1.137759E+03,3.121308E-01,3.839394E+03,5.898859E+03,1.728207E-01,6.584069E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.664469E+02,2.092719E-01,2.655304E+03,3.509657E+03,3.373814E-02,6.749335E+02,1.877629E-01,2.306635E+03,3.539531E+03,1.060535E-01,4.008378E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:20:00,7.502470E-02,1.250079E+03,3.654239E-01,4.798489E+03,6.447053E+03,7.502470E-02,1.491324E+03,3.549133E-01,4.439889E+03,6.835806E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.476407E+02,3.487983E-01,4.438962E+03,5.861195E+03,5.687358E-02,1.130520E+03,3.135707E-01,3.862714E+03,5.915128E+03,1.701091E-01,6.505318E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.621527E+02,2.618886E-01,3.247078E+03,4.124434E+03,3.373814E-02,6.706393E+02,2.405412E-01,2.900206E+03,4.160790E+03,1.050056E-01,3.977953E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.476407E+02,3.503852E-01,4.456677E+03,5.885785E+03,5.687358E-02,1.130520E+03,3.144324E-01,3.872330E+03,5.934330E+03,1.728212E-01,6.584081E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.621527E+02,2.108436E-01,2.677146E+03,3.532720E+03,3.373814E-02,6.706393E+02,1.892860E-01,2.327934E+03,3.562479E+03,1.060537E-01,4.008385E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:30:00,7.502470E-02,1.240530E+03,3.662082E-01,4.816796E+03,6.465935E+03,7.502470E-02,1.481775E+03,3.556979E-01,4.458199E+03,6.854715E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.404017E+02,3.515835E-01,4.477297E+03,5.901540E+03,5.687358E-02,1.123281E+03,3.162729E-01,3.900122E+03,5.955191E+03,1.701095E-01,6.505330E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.578584E+02,2.604316E-01,3.235104E+03,4.112068E+03,3.373814E-02,6.663450E+02,2.390849E-01,2.888239E+03,4.148595E+03,1.050059E-01,3.977960E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.404017E+02,3.526937E-01,4.489691E+03,5.920628E+03,5.687358E-02,1.123281E+03,3.166703E-01,3.904555E+03,5.969013E+03,1.728216E-01,6.584093E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.578584E+02,2.123659E-01,2.698437E+03,3.555195E+03,3.373814E-02,6.663450E+02,1.907622E-01,2.348710E+03,3.584846E+03,1.060539E-01,4.008391E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:40:00,7.502470E-02,1.230980E+03,3.669877E-01,4.835050E+03,6.484761E+03,7.502470E-02,1.472226E+03,3.564775E-01,4.476453E+03,6.873570E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.331627E+02,3.542987E-01,4.514852E+03,5.941043E+03,5.687358E-02,1.116042E+03,3.189103E-01,3.936807E+03,5.994447E+03,1.701100E-01,6.505342E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.535641E+02,2.595669E-01,3.229743E+03,4.107012E+03,3.373814E-02,6.620507E+02,2.382027E-01,2.882682E+03,4.143617E+03,1.050061E-01,3.977966E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.331627E+02,3.549423E-01,4.522035E+03,5.954750E+03,5.687358E-02,1.116042E+03,3.188517E-01,3.936148E+03,6.002994E+03,1.728220E-01,6.584105E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.535641E+02,2.138412E-01,2.719203E+03,3.577107E+03,3.373814E-02,6.620507E+02,1.921940E-01,2.368990E+03,3.606665E+03,1.060541E-01,4.008397E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:50:00,7.502470E-02,1.221431E+03,3.677631E-01,4.853256E+03,6.503537E+03,7.502470E-02,1.462676E+03,3.572528E-01,4.494658E+03,6.892374E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.259238E+02,3.569474E-01,4.551664E+03,5.979740E+03,5.687358E-02,1.108803E+03,3.214865E-01,3.972809E+03,6.032945E+03,1.701104E-01,6.505354E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.492699E+02,2.587763E-01,3.225208E+03,4.102749E+03,3.373814E-02,6.577565E+02,2.374064E-01,2.878085E+03,4.139564E+03,1.050063E-01,3.977973E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.259238E+02,3.571382E-01,4.553791E+03,5.988231E+03,5.687358E-02,1.108803E+03,3.209835E-01,3.967188E+03,6.036358E+03,1.728224E-01,6.584117E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.492699E+02,2.152727E-01,2.739480E+03,3.598491E+03,3.373814E-02,6.577565E+02,1.935843E-01,2.388806E+03,3.627972E+03,1.060544E-01,4.008404E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:00:00,7.502470E-02,1.211882E+03,3.685328E-01,4.871399E+03,6.522250E+03,7.502470E-02,1.453127E+03,3.580224E-01,4.512801E+03,6.911114E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.595303E-01,4.587741E+03,6.017642E+03,5.687358E-02,1.101564E+03,3.240026E-01,4.008139E+03,6.070696E+03,1.701108E-01,6.505366E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.580299E-01,3.221168E+03,4.098933E+03,3.373814E-02,6.534622E+02,2.366523E-01,2.873958E+03,4.135906E+03,1.050065E-01,3.977979E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.592869E-01,4.585020E+03,6.021136E+03,5.687358E-02,1.101564E+03,3.230713E-01,3.997736E+03,6.069168E+03,1.728228E-01,6.584129E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.166638E-01,2.759305E+03,3.619386E+03,3.373814E-02,6.534622E+02,1.949363E-01,2.408196E+03,3.648805E+03,1.060546E-01,4.008410E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:10:00,7.502470E-02,1.205913E+03,3.693185E-01,4.886140E+03,6.537631E+03,7.502470E-02,1.447159E+03,3.588081E-01,4.527542E+03,6.926521E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.141604E+02,3.620581E-01,4.620489E+03,6.052496E+03,5.687358E-02,1.097040E+03,3.264739E-01,4.040255E+03,6.105571E+03,1.701112E-01,6.505378E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.422917E+02,2.573378E-01,3.216124E+03,4.093903E+03,3.373814E-02,6.507783E+02,2.359542E-01,2.868848E+03,4.130979E+03,1.050067E-01,3.977985E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.141604E+02,3.614051E-01,4.613195E+03,6.051212E+03,5.687358E-02,1.097040E+03,3.251369E-01,4.025323E+03,6.099288E+03,1.728232E-01,6.584141E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.422917E+02,2.180249E-01,2.777186E+03,3.638481E+03,3.373814E-02,6.507783E+02,1.962640E-01,2.425703E+03,3.667930E+03,1.060548E-01,4.008416E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:20:00,7.502470E-02,1.199945E+03,3.700785E-01,4.900573E+03,6.552740E+03,7.502470E-02,1.441191E+03,3.595681E-01,4.541975E+03,6.941659E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.096360E+02,3.644867E-01,4.652100E+03,6.086359E+03,5.687358E-02,1.092516E+03,3.288490E-01,4.071267E+03,6.139478E+03,1.701116E-01,6.505390E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.396078E+02,2.566875E-01,3.211529E+03,4.089161E+03,3.373814E-02,6.480944E+02,2.352958E-01,2.864159E+03,4.126222E+03,1.050070E-01,3.977991E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.096360E+02,3.634544E-01,4.640570E+03,6.080601E+03,5.687358E-02,1.092516E+03,3.271339E-01,4.052113E+03,6.128700E+03,1.728236E-01,6.584153E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.396078E+02,2.193344E-01,2.794474E+03,3.657051E+03,3.373814E-02,6.480944E+02,1.975407E-01,2.442622E+03,3.686524E+03,1.060550E-01,4.008422E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:30:00,7.502470E-02,1.193977E+03,3.708341E-01,4.914954E+03,6.567586E+03,7.502470E-02,1.435222E+03,3.603239E-01,4.556358E+03,6.956529E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.051117E+02,3.668294E-01,4.682748E+03,6.118501E+03,5.687358E-02,1.087991E+03,3.311457E-01,4.101400E+03,6.171596E+03,1.701120E-01,6.505401E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.369239E+02,2.560992E-01,3.207622E+03,4.085390E+03,3.373814E-02,6.454105E+02,2.346997E-01,2.860163E+03,4.122541E+03,1.050072E-01,3.977998E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.051117E+02,3.654542E-01,4.667390E+03,6.108828E+03,5.687358E-02,1.087991E+03,3.290869E-01,4.078408E+03,6.156899E+03,1.728240E-01,6.584164E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.369239E+02,2.206046E-01,2.811320E+03,3.674783E+03,3.373814E-02,6.454105E+02,1.987817E-01,2.459141E+03,3.704240E+03,1.060552E-01,4.008428E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:40:00,7.502470E-02,1.188008E+03,3.715739E-01,4.929159E+03,6.582243E+03,7.502470E-02,1.429254E+03,3.610639E-01,4.570566E+03,6.971212E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.005873E+02,3.690666E-01,4.712218E+03,6.149383E+03,5.687358E-02,1.083467E+03,3.333424E-01,4.130414E+03,6.202475E+03,1.701124E-01,6.505413E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.342400E+02,2.555724E-01,3.204402E+03,4.082304E+03,3.373814E-02,6.427266E+02,2.341646E-01,2.856849E+03,4.119522E+03,1.050074E-01,3.978004E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.005873E+02,3.673912E-01,4.693508E+03,6.136295E+03,5.687358E-02,1.083467E+03,3.309805E-01,4.104038E+03,6.184340E+03,1.728244E-01,6.584176E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.342400E+02,2.218288E-01,2.827653E+03,3.691959E+03,3.373814E-02,6.427266E+02,1.999789E-01,2.475170E+03,3.721404E+03,1.060554E-01,4.008434E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:50:00,7.502470E-02,1.182040E+03,3.722976E-01,4.943183E+03,6.596718E+03,7.502470E-02,1.423286E+03,3.617881E-01,4.584597E+03,6.985712E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.960629E+02,3.711874E-01,4.740388E+03,6.178884E+03,5.687358E-02,1.078943E+03,3.354275E-01,4.158183E+03,6.231992E+03,1.701128E-01,6.505424E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.315561E+02,2.551073E-01,3.201871E+03,4.079912E+03,3.373814E-02,6.400427E+02,2.336910E-01,2.854222E+03,4.117187E+03,1.050076E-01,3.978010E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.960629E+02,3.692599E-01,4.718863E+03,6.162939E+03,5.687358E-02,1.078943E+03,3.328094E-01,4.128947E+03,6.210973E+03,1.728248E-01,6.584187E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.315561E+02,2.230488E-01,2.843937E+03,3.709128E+03,3.373814E-02,6.400427E+02,2.011740E-01,2.491175E+03,3.738586E+03,1.060556E-01,4.008440E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:00:00,7.502470E-02,1.176072E+03,3.730046E-01,4.957021E+03,6.611001E+03,7.502470E-02,1.417317E+03,3.624956E-01,4.598442E+03,7.000023E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.731793E-01,4.767118E+03,6.206850E+03,5.687358E-02,1.074418E+03,3.373881E-01,4.184562E+03,6.259997E+03,1.701132E-01,6.505435E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.546994E-01,3.199980E+03,4.078162E+03,3.373814E-02,6.373587E+02,2.332747E-01,2.852234E+03,4.115492E+03,1.050078E-01,3.978016E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.710528E-01,4.743371E+03,6.188666E+03,5.687358E-02,1.074418E+03,3.345664E-01,4.153051E+03,6.236711E+03,1.728252E-01,6.584199E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.248347E-01,2.866540E+03,3.733598E+03,3.373814E-02,6.373587E+02,2.029278E-01,2.513418E+03,3.763246E+03,1.060558E-01,4.008446E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:10:00,7.502470E-02,1.176072E+03,3.736721E-01,4.964450E+03,6.618693E+03,7.502470E-02,1.417317E+03,3.631638E-01,4.605879E+03,7.007732E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.749829E-01,4.787222E+03,6.227900E+03,5.687358E-02,1.074418E+03,3.391625E-01,4.204336E+03,6.281044E+03,1.701136E-01,6.505447E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.543140E-01,3.195655E+03,4.073872E+03,3.373814E-02,6.373587E+02,2.328796E-01,2.847799E+03,4.111221E+03,1.050080E-01,3.978022E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.727153E-01,4.761899E+03,6.208146E+03,5.687358E-02,1.074418E+03,3.361942E-01,4.171189E+03,6.256157E+03,1.728256E-01,6.584210E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.272948E-01,2.893985E+03,3.763006E+03,3.373814E-02,6.373587E+02,2.053710E-01,2.540672E+03,3.793199E+03,1.060560E-01,4.008452E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:20:00,7.502470E-02,1.176072E+03,3.743414E-01,4.971920E+03,6.626449E+03,7.502470E-02,1.417317E+03,3.638343E-01,4.613362E+03,7.015511E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.766280E-01,4.805584E+03,6.247108E+03,5.687358E-02,1.074418E+03,3.407869E-01,4.222468E+03,6.300297E+03,1.701139E-01,6.505458E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.539633E-01,3.191736E+03,4.069974E+03,3.373814E-02,6.373587E+02,2.325226E-01,2.843809E+03,4.107356E+03,1.050082E-01,3.978028E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.742792E-01,4.779355E+03,6.226475E+03,5.687358E-02,1.074418E+03,3.377326E-01,4.188360E+03,6.274513E+03,1.728260E-01,6.584221E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.305664E-01,2.930507E+03,3.801369E+03,3.373814E-02,6.373587E+02,2.085910E-01,2.576615E+03,3.831658E+03,1.060562E-01,4.008458E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:30:00,7.502470E-02,1.176072E+03,3.749909E-01,4.979172E+03,6.633970E+03,7.502470E-02,1.417317E+03,3.644851E-01,4.620628E+03,7.023055E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.781122E-01,4.822155E+03,6.264436E+03,5.687358E-02,1.074418E+03,3.422538E-01,4.238845E+03,6.317637E+03,1.701143E-01,6.505469E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.536265E-01,3.187975E+03,4.066197E+03,3.373814E-02,6.373587E+02,2.321804E-01,2.839988E+03,4.103581E+03,1.050084E-01,3.978033E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.757174E-01,4.795412E+03,6.243291E+03,5.687358E-02,1.074418E+03,3.391495E-01,4.204178E+03,6.291327E+03,1.728264E-01,6.584232E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.346990E-01,2.976642E+03,3.849298E+03,3.373814E-02,6.373587E+02,2.126454E-01,2.621876E+03,3.879393E+03,1.060564E-01,4.008464E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:40:00,7.502470E-02,1.176072E+03,3.756319E-01,4.986328E+03,6.641392E+03,7.502470E-02,1.417317E+03,3.651275E-01,4.627801E+03,7.030503E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.794533E-01,4.837129E+03,6.280064E+03,5.687358E-02,1.074418E+03,3.435827E-01,4.253681E+03,6.333282E+03,1.701147E-01,6.505480E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.532978E-01,3.184305E+03,4.062478E+03,3.373814E-02,6.373587E+02,2.318487E-01,2.836285E+03,4.099857E+03,1.050086E-01,3.978039E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.770331E-01,4.810101E+03,6.258635E+03,5.687358E-02,1.074418E+03,3.404502E-01,4.218699E+03,6.306680E+03,1.728267E-01,6.584243E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.397457E-01,3.032983E+03,3.907741E+03,3.373814E-02,6.373587E+02,2.175919E-01,2.677096E+03,3.937462E+03,1.060566E-01,4.008470E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:50:00,7.502470E-02,1.176072E+03,3.762639E-01,4.993384E+03,6.648713E+03,7.502470E-02,1.417317E+03,3.657611E-01,4.634875E+03,7.037850E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.806484E-01,4.850472E+03,6.293915E+03,5.687358E-02,1.074418E+03,3.447710E-01,4.266948E+03,6.347165E+03,1.701151E-01,6.505491E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.529663E-01,3.180603E+03,4.058687E+03,3.373814E-02,6.373587E+02,2.315167E-01,2.832577E+03,4.096066E+03,1.050088E-01,3.978045E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.782195E-01,4.823347E+03,6.272417E+03,5.687358E-02,1.074418E+03,3.416277E-01,4.231846E+03,6.320490E+03,1.728271E-01,6.584254E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.456999E-01,3.099454E+03,3.976899E+03,3.373814E-02,6.373587E+02,2.234285E-01,2.742252E+03,4.006137E+03,1.060568E-01,4.008476E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:00:00,7.502470E-02,1.176072E+03,3.768868E-01,5.000339E+03,6.655928E+03,7.502470E-02,1.417317E+03,3.663858E-01,4.641849E+03,7.045094E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.816956E-01,4.862164E+03,6.305963E+03,5.687358E-02,1.074418E+03,3.458172E-01,4.278629E+03,6.359271E+03,1.701154E-01,6.505502E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.526203E-01,3.176740E+03,4.054687E+03,3.373814E-02,6.373587E+02,2.311730E-01,2.828740E+03,4.092082E+03,1.050090E-01,3.978051E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.915386E+02,3.792706E-01,4.835083E+03,6.284558E+03,5.687358E-02,1.074418E+03,3.426739E-01,4.243526E+03,6.332662E+03,1.728275E-01,6.584265E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.288721E+02,2.520188E-01,3.169998E+03,4.050035E+03,3.373814E-02,6.373587E+02,2.296232E-01,2.811406E+03,4.078593E+03,1.060570E-01,4.008481E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:10:00,7.502470E-02,1.183234E+03,3.774983E-01,5.000006E+03,6.655681E+03,7.502470E-02,1.424479E+03,3.669991E-01,4.641535E+03,7.044862E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.969678E+02,3.825832E-01,4.866646E+03,6.310525E+03,5.687358E-02,1.079848E+03,3.467113E-01,4.283182E+03,6.363931E+03,1.701158E-01,6.505512E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.320928E+02,2.522437E-01,3.169314E+03,4.046989E+03,3.373814E-02,6.405794E+02,2.308024E-01,2.821382E+03,4.084421E+03,1.050092E-01,3.978056E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.969678E+02,3.801640E-01,4.839628E+03,6.289219E+03,5.687358E-02,1.079848E+03,3.435721E-01,4.248125E+03,6.337425E+03,1.728279E-01,6.584275E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.320928E+02,2.585738E-01,3.239957E+03,4.122383E+03,3.373814E-02,6.405794E+02,2.360239E-01,2.879639E+03,4.149729E+03,1.060572E-01,4.008487E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:20:00,7.502470E-02,1.190396E+03,3.780950E-01,4.999505E+03,6.655259E+03,7.502470E-02,1.431641E+03,3.675975E-01,4.641055E+03,7.044455E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.023970E+02,3.833124E-01,4.869358E+03,6.313216E+03,5.687358E-02,1.085277E+03,3.474541E-01,4.286046E+03,6.366734E+03,1.701162E-01,6.505523E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.353135E+02,2.518278E-01,3.161450E+03,4.038793E+03,3.373814E-02,6.438001E+02,2.303961E-01,2.813625E+03,4.076256E+03,1.050094E-01,3.978062E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.023970E+02,3.808954E-01,4.842366E+03,6.291942E+03,5.687358E-02,1.085277E+03,3.443155E-01,4.250996E+03,6.340249E+03,1.728282E-01,6.584286E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.353135E+02,2.652599E-01,3.311381E+03,4.196036E+03,3.373814E-02,6.438001E+02,2.425819E-01,2.949629E+03,4.222355E+03,1.060574E-01,4.008492E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:30:00,7.502470E-02,1.197558E+03,3.786728E-01,4.998795E+03,6.654616E+03,7.502470E-02,1.438803E+03,3.681772E-01,4.640365E+03,7.043827E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.078263E+02,3.838565E-01,4.870004E+03,6.313715E+03,5.687358E-02,1.090706E+03,3.480198E-01,4.286934E+03,6.367351E+03,1.701165E-01,6.505533E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.385342E+02,2.513634E-01,3.153045E+03,4.029990E+03,3.373814E-02,6.470208E+02,2.299452E-01,2.805370E+03,4.067473E+03,1.050096E-01,3.978067E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.078263E+02,3.814576E-01,4.843214E+03,6.292647E+03,5.687358E-02,1.090706E+03,3.448971E-01,4.252060E+03,6.341051E+03,1.728286E-01,6.584297E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.385342E+02,2.720148E-01,3.383575E+03,4.270311E+03,3.373814E-02,6.470208E+02,2.492248E-01,3.020570E+03,4.295662E+03,1.060576E-01,4.008498E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:40:00,7.502470E-02,1.204720E+03,3.792277E-01,4.997829E+03,6.653702E+03,7.502470E-02,1.445965E+03,3.687342E-01,4.639422E+03,7.042931E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.132555E+02,3.842019E-01,4.868432E+03,6.311844E+03,5.687358E-02,1.096135E+03,3.483947E-01,4.285691E+03,6.365613E+03,1.701169E-01,6.505544E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.417549E+02,2.508415E-01,3.143998E+03,4.020475E+03,3.373814E-02,6.502415E+02,2.294408E-01,2.796519E+03,4.057980E+03,1.050098E-01,3.978073E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.132555E+02,3.818440E-01,4.842100E+03,6.291250E+03,5.687358E-02,1.096135E+03,3.453105E-01,4.251247E+03,6.339762E+03,1.728289E-01,6.584307E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.417549E+02,2.787834E-01,3.455922E+03,4.344599E+03,3.373814E-02,6.502415E+02,2.558955E-01,3.091822E+03,4.369040E+03,1.060578E-01,4.008503E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:50:00,7.502470E-02,1.211882E+03,3.797558E-01,4.996562E+03,6.652472E+03,7.502470E-02,1.453127E+03,3.692647E-01,4.638183E+03,7.041722E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.843479E-01,4.864634E+03,6.307589E+03,5.687358E-02,1.101564E+03,3.485779E-01,4.282308E+03,6.361518E+03,1.701173E-01,6.505554E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.502540E-01,3.134218E+03,4.010151E+03,3.373814E-02,6.534622E+02,2.288750E-01,2.786981E+03,4.047691E+03,1.050100E-01,3.978078E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.186848E+02,3.820489E-01,4.838959E+03,6.287673E+03,5.687358E-02,1.101564E+03,3.455502E-01,4.248496E+03,6.336321E+03,1.728293E-01,6.584317E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.449756E+02,2.855132E-01,3.527836E+03,4.418321E+03,3.373814E-02,6.534622E+02,2.625384E-01,3.162764E+03,4.441895E+03,1.060580E-01,4.008509E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:00:00,7.502470E-02,1.219044E+03,3.802531E-01,4.994953E+03,6.650882E+03,7.502470E-02,1.460289E+03,3.697648E-01,4.636605E+03,7.040156E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.241140E+02,3.842960E-01,4.858626E+03,6.300962E+03,5.687358E-02,1.106994E+03,3.485702E-01,4.276794E+03,6.355085E+03,1.701176E-01,6.505565E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.481963E+02,2.495942E-01,3.123631E+03,3.998943E+03,3.373814E-02,6.566829E+02,2.282408E-01,2.776681E+03,4.036539E+03,1.050101E-01,3.978084E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.241140E+02,3.820669E-01,4.833731E+03,6.281841E+03,5.687358E-02,1.106994E+03,3.456130E-01,4.243769E+03,6.330698E+03,1.728297E-01,6.584328E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.481963E+02,2.920183E-01,3.597242E+03,4.489216E+03,3.373814E-02,6.566829E+02,2.689694E-01,3.231341E+03,4.511962E+03,1.060582E-01,4.008514E+03,3.373814E-02,0.000000E+00,0.000000E+00
