Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 3:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 3:Des Tot Cool Cap [W]
16:10:00,7.502470E-02,1.228593E+03,3.807155E-01,4.990567E+03,6.646438E+03,7.502470E-02,1.469838E+03,3.702305E-01,4.632255E+03,7.035737E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.313530E+02,3.840918E-01,4.849109E+03,6.290690E+03,5.687358E-02,1.114233E+03,3.484131E-01,4.267803E+03,6.345012E+03,1.701180E-01,6.505575E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.524906E+02,2.488810E-01,3.111374E+03,3.986000E+03,3.373814E-02,6.609772E+02,2.275549E-01,2.764730E+03,4.023655E+03,1.050103E-01,3.978089E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.313530E+02,3.819418E-01,4.825096E+03,6.272470E+03,5.687358E-02,1.114233E+03,3.455343E-01,4.235653E+03,6.321516E+03,1.728300E-01,6.584338E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.524906E+02,2.981595E-01,3.661513E+03,4.554741E+03,3.373814E-02,6.609772E+02,2.750491E-01,3.294923E+03,4.576719E+03,1.060584E-01,4.008520E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:20:00,7.502470E-02,1.238142E+03,3.811391E-01,4.985746E+03,6.641538E+03,7.502470E-02,1.479388E+03,3.706574E-01,4.627473E+03,7.030862E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.385920E+02,3.837343E-01,4.837879E+03,6.278621E+03,5.687358E-02,1.121472E+03,3.481058E-01,4.257135E+03,6.333139E+03,1.701183E-01,6.505585E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.567848E+02,2.481076E-01,3.098446E+03,3.972344E+03,3.373814E-02,6.652714E+02,2.268109E-01,2.752129E+03,4.010057E+03,1.050105E-01,3.978095E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.385920E+02,3.816661E-01,4.814781E+03,6.261330E+03,5.687358E-02,1.121472E+03,3.453094E-01,4.225904E+03,6.310573E+03,1.728304E-01,6.584348E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.567848E+02,3.038514E-01,3.720768E+03,4.615245E+03,3.373814E-02,6.652714E+02,2.806923E-01,3.353633E+03,4.636564E+03,1.060585E-01,4.008525E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:30:00,7.502470E-02,1.247692E+03,3.815198E-01,4.980449E+03,6.636135E+03,7.502470E-02,1.488937E+03,3.710419E-01,4.622217E+03,7.025487E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.458310E+02,3.832232E-01,4.824935E+03,6.264750E+03,5.687358E-02,1.128711E+03,3.476482E-01,4.244789E+03,6.319460E+03,1.701187E-01,6.505595E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.610791E+02,2.472687E-01,3.084786E+03,3.957911E+03,3.373814E-02,6.695657E+02,2.260034E-01,2.738821E+03,3.995681E+03,1.050107E-01,3.978100E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.458310E+02,3.812347E-01,4.802727E+03,6.248358E+03,5.687358E-02,1.128711E+03,3.449331E-01,4.214466E+03,6.297808E+03,1.728307E-01,6.584358E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.610791E+02,3.090419E-01,3.774427E+03,4.670164E+03,3.373814E-02,6.695657E+02,2.858470E-01,3.406892E+03,4.690956E+03,1.060587E-01,4.008530E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:40:00,7.502470E-02,1.257241E+03,3.818544E-01,4.974635E+03,6.630192E+03,7.502470E-02,1.498486E+03,3.713804E-01,4.616446E+03,7.019572E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.530700E+02,3.825586E-01,4.810278E+03,6.249078E+03,5.687358E-02,1.135950E+03,3.470401E-01,4.230762E+03,6.303980E+03,1.701190E-01,6.505605E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.653734E+02,2.463595E-01,3.070343E+03,3.942646E+03,3.373814E-02,6.738600E+02,2.251278E-01,2.724751E+03,3.980475E+03,1.050109E-01,3.978105E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.530700E+02,3.806435E-01,4.788889E+03,6.233512E+03,5.687358E-02,1.135950E+03,3.444016E-01,4.201295E+03,6.283181E+03,1.728310E-01,6.584368E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.653734E+02,3.136631E-01,3.821730E+03,4.718561E+03,3.373814E-02,6.738600E+02,2.904454E-01,3.453939E+03,4.738942E+03,1.060589E-01,4.008536E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:50:00,7.502470E-02,1.266790E+03,3.821397E-01,4.968272E+03,6.623675E+03,7.502470E-02,1.508036E+03,3.716696E-01,4.610127E+03,7.013082E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.603089E+02,3.817392E-01,4.793892E+03,6.231588E+03,5.687358E-02,1.143189E+03,3.462797E-01,4.215035E+03,6.286680E+03,1.701193E-01,6.505615E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.696676E+02,2.453760E-01,3.055068E+03,3.926501E+03,3.373814E-02,6.781542E+02,2.241798E-01,2.709874E+03,3.964394E+03,1.050111E-01,3.978110E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.603089E+02,3.798903E-01,4.773242E+03,6.216762E+03,5.687358E-02,1.143189E+03,3.437125E-01,4.186364E+03,6.266669E+03,1.728314E-01,6.584378E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.696676E+02,3.176505E-01,3.861956E+03,4.759560E+03,3.373814E-02,6.781542E+02,2.944230E-01,3.494056E+03,4.779626E+03,1.060591E-01,4.008541E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:00:00,7.502470E-02,1.276339E+03,3.823545E-01,4.961132E+03,6.616259E+03,7.502470E-02,1.517585E+03,3.718883E-01,4.603031E+03,7.005690E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.675479E+02,3.806350E-01,4.774341E+03,6.210900E+03,5.687358E-02,1.150428E+03,3.452383E-01,4.196188E+03,6.266116E+03,1.701197E-01,6.505625E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.739619E+02,2.442470E-01,3.038180E+03,3.908896E+03,3.373814E-02,6.824485E+02,2.230900E-01,2.693425E+03,3.946871E+03,1.050112E-01,3.978116E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.675479E+02,3.788548E-01,4.754459E+03,6.196828E+03,5.687358E-02,1.150428E+03,3.427448E-01,4.168339E+03,6.246891E+03,1.728317E-01,6.584388E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.739619E+02,3.208796E-01,3.893730E+03,4.790719E+03,3.373814E-02,6.824485E+02,2.976539E-01,3.525852E+03,4.810213E+03,1.060593E-01,4.008546E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:10:00,7.502470E-02,1.288276E+03,3.825129E-01,4.950988E+03,6.605886E+03,7.502470E-02,1.529522E+03,3.720508E-01,4.592932E+03,6.995338E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.765967E+02,3.793413E-01,4.750882E+03,6.186129E+03,5.687358E-02,1.159476E+03,3.440068E-01,4.173425E+03,6.241508E+03,1.701200E-01,6.505634E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.793297E+02,2.430224E-01,3.019160E+03,3.888879E+03,3.373814E-02,6.878163E+02,2.219046E-01,2.674845E+03,3.926917E+03,1.050114E-01,3.978121E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.765967E+02,3.776277E-01,4.731742E+03,6.172796E+03,5.687358E-02,1.159476E+03,3.415911E-01,4.146446E+03,6.223147E+03,1.728321E-01,6.584398E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.793297E+02,3.235654E-01,3.918380E+03,4.816134E+03,3.373814E-02,6.878163E+02,3.003522E-01,3.550643E+03,4.835635E+03,1.060594E-01,4.008551E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:20:00,7.502470E-02,1.300213E+03,3.826146E-01,4.940211E+03,6.594822E+03,7.502470E-02,1.541458E+03,3.721566E-01,4.582201E+03,6.984295E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.856454E+02,3.778614E-01,4.725343E+03,6.159288E+03,5.687358E-02,1.168525E+03,3.425971E-01,4.148673E+03,6.214887E+03,1.701204E-01,6.505644E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.846975E+02,2.417039E-01,2.999092E+03,3.867872E+03,3.373814E-02,6.931841E+02,2.206305E-01,2.655275E+03,3.906026E+03,1.050116E-01,3.978126E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.856454E+02,3.762901E-01,4.707793E+03,6.147623E+03,5.687358E-02,1.168525E+03,3.403300E-01,4.123353E+03,6.198263E+03,1.728324E-01,6.584407E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.846975E+02,3.256953E-01,3.936824E+03,4.834901E+03,3.373814E-02,6.931841E+02,3.025048E-01,3.569345E+03,4.854391E+03,1.060596E-01,4.008556E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:30:00,7.502470E-02,1.312149E+03,3.826563E-01,4.928766E+03,6.583061E+03,7.502470E-02,1.553395E+03,3.722027E-01,4.570803E+03,6.972557E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.946941E+02,3.761877E-01,4.697640E+03,6.130070E+03,5.687358E-02,1.177574E+03,3.409984E-01,4.121811E+03,6.185893E+03,1.701207E-01,6.505654E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.900654E+02,2.402884E-01,2.977941E+03,3.845646E+03,3.373814E-02,6.985520E+02,2.192624E-01,2.634656E+03,3.883917E+03,1.050118E-01,3.978131E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.946941E+02,3.749688E-01,4.684026E+03,6.122567E+03,5.687358E-02,1.177574E+03,3.390826E-01,4.100413E+03,6.173473E+03,1.728327E-01,6.584417E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.900654E+02,3.272102E-01,3.948402E+03,4.846578E+03,3.373814E-02,6.985520E+02,3.040529E-01,3.581297E+03,4.866145E+03,1.060598E-01,4.008561E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:40:00,7.502470E-02,1.324086E+03,3.826408E-01,4.916681E+03,6.570634E+03,7.502470E-02,1.565331E+03,3.721917E-01,4.558767E+03,6.960153E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.003743E+03,3.743131E-01,4.667696E+03,6.098409E+03,5.687358E-02,1.186623E+03,3.392040E-01,4.092764E+03,6.154461E+03,1.701210E-01,6.505663E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.954332E+02,2.387749E-01,2.955697E+03,3.822211E+03,3.373814E-02,7.039198E+02,2.177991E-01,2.612974E+03,3.860600E+03,1.050119E-01,3.978136E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.003743E+03,3.739078E-01,4.663164E+03,6.100477E+03,5.687358E-02,1.186623E+03,3.380885E-01,4.080301E+03,6.151627E+03,1.728331E-01,6.584426E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.954332E+02,3.280935E-01,3.952928E+03,4.850974E+03,3.373814E-02,7.039198E+02,3.049797E-01,3.586312E+03,4.870704E+03,1.060600E-01,4.008566E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:50:00,7.502470E-02,1.336023E+03,3.825786E-01,4.904074E+03,6.557668E+03,7.502470E-02,1.577268E+03,3.721340E-01,4.546210E+03,6.947209E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.012792E+03,3.722307E-01,4.635429E+03,6.064241E+03,5.687358E-02,1.195671E+03,3.372074E-01,4.061458E+03,6.120543E+03,1.701213E-01,6.505673E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.008010E+02,2.371637E-01,2.932360E+03,3.797584E+03,3.373814E-02,7.092876E+02,2.162411E-01,2.590233E+03,3.836102E+03,1.050121E-01,3.978141E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.012792E+03,3.731581E-01,4.645777E+03,6.081677E+03,5.687358E-02,1.195671E+03,3.374000E-01,4.063600E+03,6.133028E+03,1.728334E-01,6.584436E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.008010E+02,3.283301E-01,3.950233E+03,4.847919E+03,3.373814E-02,7.092876E+02,3.052702E-01,3.584223E+03,4.867898E+03,1.060601E-01,4.008571E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:00:00,7.502470E-02,1.347959E+03,3.825020E-01,4.891295E+03,6.544547E+03,7.502470E-02,1.589205E+03,3.720620E-01,4.533482E+03,6.934113E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.021840E+03,3.700607E-01,4.602169E+03,6.029119E+03,5.687358E-02,1.204720E+03,3.351284E-01,4.029216E+03,6.085741E+03,1.701217E-01,6.505682E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.061688E+02,2.355230E-01,2.908685E+03,3.772641E+03,3.373814E-02,7.146554E+02,2.146552E-01,2.567171E+03,3.811310E+03,1.050123E-01,3.978146E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.021840E+03,3.728527E-01,4.633337E+03,6.067937E+03,5.687358E-02,1.204720E+03,3.371532E-01,4.051814E+03,6.119521E+03,1.728337E-01,6.584445E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.061688E+02,3.280837E-01,3.942132E+03,4.839438E+03,3.373814E-02,7.146554E+02,3.050897E-01,3.576861E+03,4.859817E+03,1.060603E-01,4.008576E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:10:00,7.502470E-02,1.365864E+03,3.824053E-01,4.872311E+03,6.525068E+03,7.502470E-02,1.607110E+03,3.719699E-01,4.514550E+03,6.914648E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.035413E+03,3.676670E-01,4.561872E+03,5.986674E+03,5.687358E-02,1.218293E+03,3.328410E-01,3.990106E+03,6.043743E+03,1.701220E-01,6.505691E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.142206E+02,2.337834E-01,2.881211E+03,3.743744E+03,3.373814E-02,7.227072E+02,2.129789E-01,2.540405E+03,3.782636E+03,1.050124E-01,3.978151E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.035413E+03,3.728431E-01,4.619657E+03,6.052993E+03,5.687358E-02,1.218293E+03,3.372054E-01,4.038824E+03,6.104854E+03,1.728340E-01,6.584454E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.142206E+02,3.271316E-01,3.923453E+03,4.820062E+03,3.373814E-02,7.227072E+02,3.042174E-01,3.559073E+03,4.840943E+03,1.060605E-01,4.008581E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:20:00,7.502470E-02,1.383769E+03,3.822920E-01,4.853141E+03,6.505388E+03,7.502470E-02,1.625015E+03,3.718612E-01,4.495432E+03,6.894984E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.048987E+03,3.650390E-01,4.518958E+03,5.941436E+03,5.687358E-02,1.231866E+03,3.303255E-01,3.948449E+03,5.998928E+03,1.701223E-01,6.505701E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.222723E+02,2.319427E-01,2.852608E+03,3.713623E+03,3.373814E-02,7.307589E+02,2.112042E-01,2.512539E+03,3.752712E+03,1.050126E-01,3.978156E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.048987E+03,3.729734E-01,4.607538E+03,6.039787E+03,5.687358E-02,1.231866E+03,3.374061E-01,4.027492E+03,6.091986E+03,1.728343E-01,6.584464E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.222723E+02,3.254166E-01,3.896254E+03,4.791903E+03,3.373814E-02,7.307589E+02,3.025929E-01,3.532886E+03,4.813320E+03,1.060606E-01,4.008586E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:30:00,7.502470E-02,1.401674E+03,3.821626E-01,4.833792E+03,6.485521E+03,7.502470E-02,1.642919E+03,3.717368E-01,4.476137E+03,6.875135E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.062560E+03,3.621795E-01,4.473459E+03,5.893440E+03,5.687358E-02,1.245439E+03,3.275886E-01,3.904320E+03,5.951386E+03,1.701226E-01,6.505710E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.303241E+02,2.300049E-01,2.822921E+03,3.682328E+03,3.373814E-02,7.388107E+02,2.093376E-01,2.483648E+03,3.721623E+03,1.050128E-01,3.978160E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.062560E+03,3.729668E-01,4.593892E+03,6.025080E+03,5.687358E-02,1.245439E+03,3.374831E-01,4.014779E+03,6.077670E+03,1.728347E-01,6.584473E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.303241E+02,3.228946E-01,3.860046E+03,4.754482E+03,3.373814E-02,7.388107E+02,3.001783E-01,3.497877E+03,4.776559E+03,1.060608E-01,4.008591E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:40:00,7.502470E-02,1.419579E+03,3.820065E-01,4.814143E+03,6.465348E+03,7.502470E-02,1.660824E+03,3.715857E-01,4.456545E+03,6.854982E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.076133E+03,3.590404E-01,4.424839E+03,5.842070E+03,5.687358E-02,1.259012E+03,3.245791E-01,3.857146E+03,5.900457E+03,1.701229E-01,6.505719E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.383758E+02,2.279467E-01,2.791889E+03,3.649565E+03,3.373814E-02,7.468624E+02,2.073533E-01,2.453442E+03,3.689046E+03,1.050129E-01,3.978165E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.076133E+03,3.721959E-01,4.571712E+03,6.001249E+03,5.687358E-02,1.259012E+03,3.368224E-01,3.993831E+03,6.054306E+03,1.728350E-01,6.584482E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.383758E+02,3.191496E-01,3.810182E+03,4.702842E+03,3.373814E-02,7.468624E+02,2.965628E-01,3.449462E+03,4.725697E+03,1.060610E-01,4.008595E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:50:00,7.502470E-02,1.437484E+03,3.817990E-01,4.793921E+03,6.444579E+03,7.502470E-02,1.678729E+03,3.713837E-01,4.436385E+03,6.834237E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.089706E+03,3.556596E-01,4.373520E+03,5.787862E+03,5.687358E-02,1.272586E+03,3.213440E-01,3.807455E+03,5.846842E+03,1.701232E-01,6.505728E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.464275E+02,2.257846E-01,2.759698E+03,3.615576E+03,3.373814E-02,7.549141E+02,2.052741E-01,2.422177E+03,3.655334E+03,1.050131E-01,3.978170E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.089706E+03,3.706711E-01,4.541116E+03,5.968982E+03,5.687358E-02,1.272586E+03,3.354317E-01,3.964732E+03,6.022670E+03,1.728353E-01,6.584491E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.464275E+02,3.143958E-01,3.749057E+03,4.640083E+03,3.373814E-02,7.549141E+02,2.919642E-01,3.390070E+03,4.664020E+03,1.060611E-01,4.008600E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:00:00,7.502470E-02,1.455389E+03,3.815115E-01,4.772807E+03,6.422876E+03,7.502470E-02,1.696634E+03,3.711022E-01,4.415337E+03,6.812561E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.103279E+03,3.520499E-01,4.319644E+03,5.730910E+03,5.687358E-02,1.286159E+03,3.178934E-01,3.755358E+03,5.790585E+03,1.701235E-01,6.505737E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.544793E+02,2.235234E-01,2.726401E+03,3.580393E+03,3.373814E-02,7.629659E+02,2.031027E-01,2.389883E+03,3.620480E+03,1.050133E-01,3.978175E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.103279E+03,3.682985E-01,4.501054E+03,5.926844E+03,5.687358E-02,1.286159E+03,3.332113E-01,3.926370E+03,5.981229E+03,1.728356E-01,6.584500E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.544793E+02,3.086232E-01,3.676555E+03,4.565545E+03,3.373814E-02,7.629659E+02,2.863696E-01,3.319557E+03,4.590756E+03,1.060613E-01,4.008605E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:10:00,7.502470E-02,1.468519E+03,3.811190E-01,4.755295E+03,6.404832E+03,7.502470E-02,1.709765E+03,3.707162E-01,4.397898E+03,6.794555E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.487706E-01,4.273078E+03,5.684688E+03,5.687358E-02,1.296112E+03,3.144338E-01,3.706779E+03,5.740125E+03,1.701238E-01,6.505745E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,2.215228E-01,2.698160E+03,3.552695E+03,3.373814E-02,7.688705E+02,2.009643E-01,2.360104E+03,3.589800E+03,1.050134E-01,3.978179E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.113233E+03,3.655795E-01,4.460744E+03,5.887637E+03,5.687358E-02,1.296112E+03,3.302935E-01,3.883842E+03,5.937463E+03,1.728359E-01,6.584509E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.603839E+02,3.022153E-01,3.599107E+03,4.488600E+03,3.373814E-02,7.688705E+02,2.799378E-01,3.241844E+03,4.511908E+03,1.060614E-01,4.008609E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:20:00,7.502470E-02,1.481649E+03,3.806038E-01,4.736412E+03,6.385348E+03,7.502470E-02,1.722895E+03,3.702079E-01,4.379091E+03,6.775108E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.123186E+03,3.453345E-01,4.224759E+03,5.645578E+03,5.687358E-02,1.306066E+03,3.108334E-01,3.656627E+03,5.695082E+03,1.701241E-01,6.505754E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.662885E+02,2.194530E-01,2.669145E+03,3.530582E+03,3.373814E-02,7.747751E+02,1.987660E-01,2.329655E+03,3.563512E+03,1.050136E-01,3.978184E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.123186E+03,3.617517E-01,4.408053E+03,5.844913E+03,5.687358E-02,1.306066E+03,3.263063E-01,3.829373E+03,5.888379E+03,1.728362E-01,6.584517E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.662885E+02,2.946005E-01,3.508182E+03,4.405915E+03,3.373814E-02,7.747751E+02,2.723602E-01,3.151337E+03,4.426202E+03,1.060616E-01,4.008614E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:30:00,7.502470E-02,1.494780E+03,3.799534E-01,4.716020E+03,6.364274E+03,7.502470E-02,1.736025E+03,3.695645E-01,4.358778E+03,6.754073E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.133140E+03,3.417701E-01,4.175005E+03,5.604665E+03,5.687358E-02,1.316019E+03,3.071204E-01,3.605217E+03,5.648496E+03,1.701244E-01,6.505763E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.721931E+02,2.173215E-01,2.639440E+03,3.507374E+03,3.373814E-02,7.806797E+02,1.965148E-01,2.298616E+03,3.536325E+03,1.050137E-01,3.978189E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.133140E+03,3.569283E-01,4.344243E+03,5.790061E+03,5.687358E-02,1.316019E+03,3.213775E-01,3.764391E+03,5.827778E+03,1.728365E-01,6.584526E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.721931E+02,2.860539E-01,3.406852E+03,4.310865E+03,3.373814E-02,7.806797E+02,2.638524E-01,3.050443E+03,4.328349E+03,1.060618E-01,4.008619E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:40:00,7.502470E-02,1.507910E+03,3.791676E-01,4.694116E+03,6.341614E+03,7.502470E-02,1.749155E+03,3.687856E-01,4.336951E+03,6.731445E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143093E+03,3.381813E-01,4.124980E+03,5.558731E+03,5.687358E-02,1.325973E+03,3.034012E-01,3.553738E+03,5.598040E+03,1.701247E-01,6.505772E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.780977E+02,2.151739E-01,2.609554E+03,3.480478E+03,3.373814E-02,7.865843E+02,1.942586E-01,2.267519E+03,3.506242E+03,1.050139E-01,3.978193E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.143093E+03,3.518088E-01,4.277128E+03,5.726988E+03,5.687358E-02,1.325973E+03,3.161652E-01,3.696241E+03,5.760145E+03,1.728368E-01,6.584535E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.780977E+02,2.775498E-01,3.305996E+03,4.211426E+03,3.373814E-02,7.865843E+02,2.553974E-01,2.950138E+03,4.227288E+03,1.060619E-01,4.008623E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:50:00,7.502470E-02,1.521040E+03,3.782633E-01,4.670889E+03,6.317575E+03,7.502470E-02,1.762286E+03,3.678879E-01,4.313797E+03,6.707431E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.153047E+03,3.346020E-01,4.075060E+03,5.509844E+03,5.687358E-02,1.335927E+03,2.996947E-01,3.502399E+03,5.545135E+03,1.701250E-01,6.505780E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.840023E+02,2.130224E-01,2.579625E+03,3.451360E+03,3.373814E-02,7.924889E+02,1.920003E-01,2.236399E+03,3.474268E+03,1.050141E-01,3.978198E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.153047E+03,3.465916E-01,4.208921E+03,5.659299E+03,5.687358E-02,1.335927E+03,3.108629E-01,3.627088E+03,5.688534E+03,1.728371E-01,6.584543E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.840023E+02,2.692757E-01,3.207707E+03,4.111234E+03,3.373814E-02,7.924889E+02,2.471624E-01,2.852289E+03,4.125685E+03,1.060621E-01,4.008628E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:00:00,7.502470E-02,1.534171E+03,3.772683E-01,4.646650E+03,6.292485E+03,7.502470E-02,1.775416E+03,3.668989E-01,4.289625E+03,6.682357E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.163001E+03,3.311371E-01,4.026417E+03,5.460589E+03,5.687358E-02,1.345880E+03,2.961047E-01,3.452361E+03,5.492103E+03,1.701253E-01,6.505789E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.899069E+02,2.109154E-01,2.550194E+03,3.421590E+03,3.373814E-02,7.983935E+02,1.897894E-01,2.205808E+03,3.441800E+03,1.050142E-01,3.978202E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.163001E+03,3.414978E-01,4.142092E+03,5.590635E+03,5.687358E-02,1.345880E+03,3.056910E-01,3.559389E+03,5.616275E+03,1.728374E-01,6.584552E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.899069E+02,2.614798E-01,3.114757E+03,4.014345E+03,3.373814E-02,7.983935E+02,2.393920E-01,2.759627E+03,4.027241E+03,1.060622E-01,4.008632E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:10:00,7.502470E-02,1.544914E+03,3.762149E-01,4.624144E+03,6.269159E+03,7.502470E-02,1.786159E+03,3.658507E-01,4.267178E+03,6.659044E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.171144E+03,3.273597E-01,3.976094E+03,5.407695E+03,5.687358E-02,1.354024E+03,2.925451E-01,3.404473E+03,5.440027E+03,1.701256E-01,6.505797E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.947380E+02,2.085612E-01,2.519075E+03,3.388825E+03,3.373814E-02,8.032246E+02,1.875612E-01,2.176099E+03,3.409384E+03,1.050144E-01,3.978207E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.171144E+03,3.361839E-01,4.074615E+03,5.518894E+03,5.687358E-02,1.354024E+03,3.006595E-01,3.495067E+03,5.545768E+03,1.728377E-01,6.584560E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.947380E+02,2.540195E-01,3.026627E+03,3.920830E+03,3.373814E-02,8.032246E+02,2.321601E-01,2.674050E+03,3.934779E+03,1.060624E-01,4.008636E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:20:00,7.502470E-02,1.555656E+03,3.751353E-01,4.601348E+03,6.245531E+03,7.502470E-02,1.796902E+03,3.647757E-01,4.244432E+03,6.635420E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.179288E+03,3.238050E-01,3.928260E+03,5.356770E+03,5.687358E-02,1.362168E+03,2.891962E-01,3.358938E+03,5.389894E+03,1.701259E-01,6.505806E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.995690E+02,2.063088E-01,2.489095E+03,3.356839E+03,3.373814E-02,8.080556E+02,1.854287E-01,2.147459E+03,3.377733E+03,1.050145E-01,3.978211E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.179288E+03,3.315305E-01,4.014513E+03,5.454465E+03,5.687358E-02,1.362168E+03,2.962561E-01,3.437759E+03,5.482425E+03,1.728380E-01,6.584569E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.995690E+02,2.476596E-01,2.950786E+03,3.840167E+03,3.373814E-02,8.080556E+02,2.259698E-01,2.600104E+03,3.854639E+03,1.060625E-01,4.008641E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:30:00,7.502470E-02,1.566399E+03,3.740621E-01,4.578623E+03,6.221984E+03,7.502470E-02,1.807645E+03,3.637061E-01,4.221747E+03,6.611869E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.187432E+03,3.204895E-01,3.883097E+03,5.308343E+03,5.687358E-02,1.370312E+03,2.860742E-01,3.315937E+03,5.342209E+03,1.701262E-01,6.505814E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.044001E+02,2.041701E-01,2.460385E+03,3.325984E+03,3.373814E-02,8.128867E+02,1.834038E-01,2.120019E+03,3.347190E+03,1.050147E-01,3.978215E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.187432E+03,3.276171E-01,3.962675E+03,5.398895E+03,5.687358E-02,1.370312E+03,2.925462E-01,3.388194E+03,5.427612E+03,1.728382E-01,6.584577E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.044001E+02,2.423278E-01,2.886423E+03,3.771912E+03,3.373814E-02,8.128867E+02,2.208000E-01,2.537551E+03,3.787053E+03,1.060627E-01,4.008645E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:40:00,7.502470E-02,1.577142E+03,3.730211E-01,4.556255E+03,6.198830E+03,7.502470E-02,1.818388E+03,3.626679E-01,4.199412E+03,6.588704E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.195576E+03,3.174035E-01,3.840497E+03,5.262476E+03,5.687358E-02,1.378456E+03,2.831700E-01,3.275368E+03,5.297007E+03,1.701265E-01,6.505822E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.092311E+02,2.021447E-01,2.432940E+03,3.296365E+03,3.373814E-02,8.177177E+02,1.814864E-01,2.093782E+03,3.317848E+03,1.050148E-01,3.978220E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.195576E+03,3.241695E-01,3.916038E+03,5.348858E+03,5.687358E-02,1.378456E+03,2.892875E-01,3.343666E+03,5.378295E+03,1.728385E-01,6.584585E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.092311E+02,2.376047E-01,2.828858E+03,3.710907E+03,3.373814E-02,8.177177E+02,2.162155E-01,2.481535E+03,3.726525E+03,1.060628E-01,4.008650E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:50:00,7.502470E-02,1.587885E+03,3.720489E-01,4.534658E+03,6.176382E+03,7.502470E-02,1.829131E+03,3.616980E-01,4.177840E+03,6.566239E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.203720E+03,3.145465E-01,3.800455E+03,5.218916E+03,5.687358E-02,1.386600E+03,2.804906E-01,3.237309E+03,5.254197E+03,1.701268E-01,6.505830E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.140622E+02,2.002399E-01,2.406842E+03,3.267911E+03,3.373814E-02,8.225487E+02,1.796882E-01,2.068874E+03,3.289736E+03,1.050150E-01,3.978224E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.203720E+03,3.209936E-01,3.872434E+03,5.301541E+03,5.687358E-02,1.386600E+03,2.862946E-01,3.302107E+03,5.331746E+03,1.728388E-01,6.584593E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.140622E+02,2.332434E-01,2.775333E+03,3.653509E+03,3.373814E-02,8.225487E+02,2.119860E-01,2.429482E+03,3.669542E+03,1.060630E-01,4.008654E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:00:00,7.502470E-02,1.598628E+03,3.711103E-01,4.513414E+03,6.154164E+03,7.502470E-02,1.839874E+03,3.607608E-01,4.156612E+03,6.543994E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.211864E+03,3.118063E-01,3.761693E+03,5.176284E+03,5.687358E-02,1.394743E+03,2.779219E-01,3.200463E+03,5.212293E+03,1.701270E-01,6.505838E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.188932E+02,1.983988E-01,2.381440E+03,3.239934E+03,3.373814E-02,8.273798E+02,1.779496E-01,2.044617E+03,3.262084E+03,1.050151E-01,3.978228E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.211864E+03,3.179478E-01,3.830259E+03,5.255221E+03,5.687358E-02,1.394743E+03,2.834244E-01,3.261893E+03,5.286129E+03,1.728391E-01,6.584601E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.188932E+02,2.291433E-01,2.724707E+03,3.598646E+03,3.373814E-02,8.273798E+02,2.080106E-01,2.380248E+03,3.614994E+03,1.060631E-01,4.008658E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:10:00,7.502470E-02,1.609371E+03,3.702264E-01,4.492779E+03,6.132882E+03,7.502470E-02,1.850617E+03,3.598778E-01,4.135989E+03,6.522688E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.220008E+03,3.091722E-01,3.724114E+03,5.135542E+03,5.687358E-02,1.402887E+03,2.754615E-01,3.164825E+03,5.172214E+03,1.701273E-01,6.505846E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.237242E+02,1.966177E-01,2.356707E+03,3.213070E+03,3.373814E-02,8.322108E+02,1.762722E-01,2.021042E+03,3.235494E+03,1.050153E-01,3.978233E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.220008E+03,3.150172E-01,3.789369E+03,5.210977E+03,5.687358E-02,1.402887E+03,2.806710E-01,3.222983E+03,5.242531E+03,1.728394E-01,6.584610E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.237242E+02,2.252870E-01,2.676802E+03,3.547660E+03,3.373814E-02,8.322108E+02,2.042769E-01,2.333714E+03,3.564361E+03,1.060633E-01,4.008662E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:20:00,7.502470E-02,1.620114E+03,3.693842E-01,4.472609E+03,6.112093E+03,7.502470E-02,1.861360E+03,3.590361E-01,4.115825E+03,6.501870E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.228152E+03,3.066296E-01,3.687556E+03,5.095812E+03,5.687358E-02,1.411031E+03,2.730930E-01,3.130212E+03,5.133158E+03,1.701276E-01,6.505854E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.285553E+02,1.948903E-01,2.332572E+03,3.186803E+03,3.373814E-02,8.370419E+02,1.746485E-01,1.998067E+03,3.209507E+03,1.050154E-01,3.978237E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.228152E+03,3.121894E-01,3.749626E+03,5.167855E+03,5.687358E-02,1.411031E+03,2.780205E-01,3.185221E+03,5.200052E+03,1.728396E-01,6.584618E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.285553E+02,2.216592E-01,2.631448E+03,3.499300E+03,3.373814E-02,8.370419E+02,2.007692E-01,2.289702E+03,3.516336E+03,1.060634E-01,4.008666E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:30:00,7.502470E-02,1.630857E+03,3.685815E-01,4.452881E+03,6.091772E+03,7.502470E-02,1.872103E+03,3.582335E-01,4.096097E+03,6.481515E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.236295E+03,3.041744E-01,3.651975E+03,5.057074E+03,5.687358E-02,1.419175E+03,2.708129E-01,3.096588E+03,5.095112E+03,1.701279E-01,6.505862E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.333863E+02,1.932155E-01,2.309028E+03,3.161141E+03,3.373814E-02,8.418729E+02,1.730778E-01,1.975684E+03,3.184131E+03,1.050155E-01,3.978241E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.236295E+03,3.094630E-01,3.711017E+03,5.125879E+03,5.687358E-02,1.419175E+03,2.754717E-01,3.148597E+03,5.158723E+03,1.728399E-01,6.584625E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.333863E+02,2.182488E-01,2.588524E+03,3.453455E+03,3.373814E-02,8.418729E+02,1.974769E-01,2.248096E+03,3.470817E+03,1.060636E-01,4.008671E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:40:00,7.502470E-02,1.641600E+03,3.678150E-01,4.433557E+03,6.071879E+03,7.502470E-02,1.882846E+03,3.574665E-01,4.076769E+03,6.461585E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.244439E+03,3.018013E-01,3.617312E+03,5.019279E+03,5.687358E-02,1.427319E+03,2.686165E-01,3.063898E+03,5.058033E+03,1.701281E-01,6.505870E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.382174E+02,1.915916E-01,2.286050E+03,3.136065E+03,3.373814E-02,8.467040E+02,1.715582E-01,1.953872E+03,3.159352E+03,1.050157E-01,3.978245E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.244439E+03,3.068346E-01,3.673502E+03,5.085024E+03,5.687358E-02,1.427319E+03,2.730215E-01,3.113072E+03,5.118527E+03,1.728402E-01,6.584633E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.382174E+02,2.150428E-01,2.547881E+03,3.409981E+03,3.373814E-02,8.467040E+02,1.943871E-01,2.208752E+03,3.427664E+03,1.060637E-01,4.008675E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:50:00,7.502470E-02,1.652343E+03,3.670580E-01,4.414339E+03,6.052074E+03,7.502470E-02,1.893589E+03,3.567088E-01,4.057543E+03,6.441737E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.252583E+03,2.994801E-01,3.583228E+03,4.982038E+03,5.687358E-02,1.435463E+03,2.664711E-01,3.031779E+03,5.021491E+03,1.701284E-01,6.505878E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.430484E+02,1.900009E-01,2.263444E+03,3.111348E+03,3.373814E-02,8.515350E+02,1.700707E-01,1.932419E+03,3.134915E+03,1.050158E-01,3.978249E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.252583E+03,3.042745E-01,3.636751E+03,5.044912E+03,5.687358E-02,1.435463E+03,2.706374E-01,3.078288E+03,5.079039E+03,1.728404E-01,6.584641E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.430484E+02,2.120121E-01,2.509196E+03,3.368523E+03,3.373814E-02,8.515350E+02,1.914695E-01,2.171331E+03,3.386498E+03,1.060638E-01,4.008679E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:00:00,7.502470E-02,1.663086E+03,3.663461E-01,4.395645E+03,6.032832E+03,7.502470E-02,1.904332E+03,3.559960E-01,4.038840E+03,6.422453E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.260727E+03,2.972453E-01,3.550132E+03,4.945845E+03,5.687358E-02,1.443607E+03,2.644175E-01,3.000707E+03,4.986080E+03,1.701287E-01,6.505886E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.478795E+02,1.884646E-01,2.241460E+03,3.087292E+03,3.373814E-02,8.563661E+02,1.686399E-01,1.911613E+03,3.111177E+03,1.050160E-01,3.978253E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.260727E+03,3.018178E-01,3.601177E+03,5.006045E+03,5.687358E-02,1.443607E+03,2.683604E-01,3.044722E+03,5.040860E+03,1.728407E-01,6.584649E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.478795E+02,2.091649E-01,2.472575E+03,3.329224E+03,3.373814E-02,8.563661E+02,1.887358E-01,2.135979E+03,3.347517E+03,1.060640E-01,4.008683E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:10:00,7.502470E-02,1.671442E+03,3.656533E-01,4.379553E+03,6.016248E+03,7.502470E-02,1.912687E+03,3.553019E-01,4.022734E+03,6.405827E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.267061E+03,2.950897E-01,3.519732E+03,4.912447E+03,5.687358E-02,1.449941E+03,2.624391E-01,2.972287E+03,4.953419E+03,1.701289E-01,6.505893E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.516369E+02,1.869790E-01,2.221116E+03,3.064937E+03,3.373814E-02,8.601235E+02,1.672562E-01,1.892409E+03,3.089100E+03,1.050161E-01,3.978257E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.267061E+03,2.994569E-01,3.568485E+03,4.970167E+03,5.687358E-02,1.449941E+03,2.661732E-01,3.013970E+03,5.005602E+03,1.728410E-01,6.584657E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.516369E+02,2.064876E-01,2.438927E+03,3.293014E+03,3.373814E-02,8.601235E+02,1.861671E-01,2.103544E+03,3.311577E+03,1.060641E-01,4.008687E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:20:00,7.502470E-02,1.679797E+03,3.649864E-01,4.363752E+03,5.999966E+03,7.502470E-02,1.921043E+03,3.546337E-01,4.006917E+03,6.389502E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.273395E+03,2.930178E-01,3.490267E+03,4.880086E+03,5.687358E-02,1.456275E+03,2.605415E-01,2.944768E+03,4.921807E+03,1.701292E-01,6.505901E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.553944E+02,1.855468E-01,2.201370E+03,3.043249E+03,3.373814E-02,8.638810E+02,1.659236E-01,1.873775E+03,3.067697E+03,1.050162E-01,3.978261E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.273395E+03,2.971963E-01,3.536913E+03,4.935526E+03,5.687358E-02,1.456275E+03,2.640822E-01,2.984293E+03,4.971584E+03,1.728412E-01,6.584664E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.553944E+02,2.039716E-01,2.407080E+03,3.258728E+03,3.373814E-02,8.638810E+02,1.837559E-01,2.072868E+03,3.277565E+03,1.060643E-01,4.008691E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:30:00,7.502470E-02,1.688153E+03,3.643421E-01,4.348202E+03,5.983946E+03,7.502470E-02,1.929399E+03,3.539878E-01,3.991350E+03,6.373435E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.279729E+03,2.910241E-01,3.461675E+03,4.848709E+03,5.687358E-02,1.462609E+03,2.587182E-01,2.918080E+03,4.891193E+03,1.701295E-01,6.505909E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.591519E+02,1.841649E-01,2.182185E+03,3.022198E+03,3.373814E-02,8.676385E+02,1.646390E-01,1.855677E+03,3.046947E+03,1.050164E-01,3.978265E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.279729E+03,2.950297E-01,3.506391E+03,4.902058E+03,5.687358E-02,1.462609E+03,2.620810E-01,2.955619E+03,4.938756E+03,1.728415E-01,6.584672E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.591519E+02,2.016036E-01,2.376885E+03,3.226221E+03,3.373814E-02,8.676385E+02,1.814891E-01,2.043804E+03,3.245342E+03,1.060644E-01,4.008695E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:40:00,7.502470E-02,1.696509E+03,3.637182E-01,4.332880E+03,5.968159E+03,7.502470E-02,1.937754E+03,3.533621E-01,3.976008E+03,6.357602E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.286063E+03,2.891044E-01,3.433909E+03,4.818260E+03,5.687358E-02,1.468943E+03,2.569646E-01,2.892170E+03,4.861512E+03,1.701297E-01,6.505916E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.629094E+02,1.828308E-01,2.163533E+03,3.001749E+03,3.373814E-02,8.713960E+02,1.634000E-01,1.838087E+03,3.026813E+03,1.050165E-01,3.978269E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.286063E+03,2.929520E-01,3.476862E+03,4.869697E+03,5.687358E-02,1.468943E+03,2.601648E-01,2.927893E+03,4.907047E+03,1.728418E-01,6.584679E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.629094E+02,1.993718E-01,2.348211E+03,3.195346E+03,3.373814E-02,8.713960E+02,1.793551E-01,2.016223E+03,3.214760E+03,1.060645E-01,4.008699E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:50:00,7.502470E-02,1.704864E+03,3.631129E-01,4.317766E+03,5.952586E+03,7.502470E-02,1.946110E+03,3.527549E-01,3.960873E+03,6.341981E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.292398E+03,2.872551E-01,3.406930E+03,4.788686E+03,5.687358E-02,1.475277E+03,2.552769E-01,2.866994E+03,4.832693E+03,1.701300E-01,6.505923E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.666668E+02,1.815423E-01,2.145392E+03,2.981869E+03,3.373814E-02,8.751534E+02,1.622046E-01,1.820985E+03,3.007251E+03,1.050167E-01,3.978273E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.292398E+03,2.909587E-01,3.448275E+03,4.838378E+03,5.687358E-02,1.475277E+03,2.583293E-01,2.901068E+03,4.876380E+03,1.728420E-01,6.584687E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.666668E+02,1.972654E-01,2.320937E+03,3.165967E+03,3.373814E-02,8.751534E+02,1.773434E-01,1.990007E+03,3.185669E+03,1.060647E-01,4.008703E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:00:00,7.502470E-02,1.713220E+03,3.625246E-01,4.302842E+03,5.937210E+03,7.502470E-02,1.954465E+03,3.521646E-01,3.945927E+03,6.326555E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.298732E+03,2.854729E-01,3.380699E+03,4.759943E+03,5.687358E-02,1.481611E+03,2.536512E-01,2.842512E+03,4.804671E+03,1.701302E-01,6.505931E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.704243E+02,1.802975E-01,2.127737E+03,2.962528E+03,3.373814E-02,8.789109E+02,1.610511E-01,1.804351E+03,2.988225E+03,1.050168E-01,3.978277E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.298732E+03,2.890455E-01,3.420582E+03,4.808042E+03,5.687358E-02,1.481611E+03,2.565704E-01,2.875098E+03,4.846688E+03,1.728423E-01,6.584694E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.704243E+02,1.952746E-01,2.294954E+03,3.137962E+03,3.373814E-02,8.789109E+02,1.754443E-01,1.965047E+03,3.157940E+03,1.060648E-01,4.008706E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:10:00,7.502470E-02,1.721576E+03,3.619519E-01,4.288092E+03,5.922012E+03,7.502470E-02,1.962821E+03,3.515897E-01,3.931152E+03,6.311305E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.305066E+03,2.837340E-01,3.354953E+03,4.731711E+03,5.687358E-02,1.487945E+03,2.520702E-01,2.818528E+03,4.777199E+03,1.701305E-01,6.505938E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.741818E+02,1.790824E-01,2.110414E+03,2.943537E+03,3.373814E-02,8.826684E+02,1.599296E-01,1.788074E+03,2.969593E+03,1.050169E-01,3.978281E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.305066E+03,2.871877E-01,3.393506E+03,4.778361E+03,5.687358E-02,1.487945E+03,2.548702E-01,2.849784E+03,4.817714E+03,1.728425E-01,6.584701E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.741818E+02,1.933779E-01,2.270022E+03,3.111057E+03,3.373814E-02,8.826684E+02,1.736402E-01,1.941149E+03,3.131340E+03,1.060649E-01,4.008710E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:20:00,7.502470E-02,1.729931E+03,3.613932E-01,4.273499E+03,5.906976E+03,7.502470E-02,1.971177E+03,3.510288E-01,3.916535E+03,6.296217E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.311400E+03,2.820359E-01,3.329660E+03,4.703959E+03,5.687358E-02,1.494280E+03,2.505326E-01,2.795030E+03,4.750257E+03,1.701307E-01,6.505945E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.779393E+02,1.778953E-01,2.093404E+03,2.924876E+03,3.373814E-02,8.864259E+02,1.588391E-01,1.772143E+03,2.951339E+03,1.050171E-01,3.978285E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.311400E+03,2.853808E-01,3.367000E+03,4.749280E+03,5.687358E-02,1.494280E+03,2.532252E-01,2.825086E+03,4.789410E+03,1.728428E-01,6.584709E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.779393E+02,1.915674E-01,2.246050E+03,3.085156E+03,3.373814E-02,8.864259E+02,1.719233E-01,1.918225E+03,3.105771E+03,1.060651E-01,4.008714E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:30:00,7.502470E-02,1.738287E+03,3.608473E-01,4.259048E+03,5.892084E+03,7.502470E-02,1.979532E+03,3.504806E-01,3.902058E+03,6.281273E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.317734E+03,2.803755E-01,3.304789E+03,4.676649E+03,5.687358E-02,1.500614E+03,2.490380E-01,2.772010E+03,4.724044E+03,1.701310E-01,6.505953E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.816968E+02,1.767346E-01,2.076688E+03,2.906524E+03,3.373814E-02,8.901834E+02,1.577795E-01,1.756556E+03,2.933609E+03,1.050172E-01,3.978288E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.317734E+03,2.836211E-01,3.341021E+03,4.720751E+03,5.687358E-02,1.500614E+03,2.516327E-01,2.800974E+03,4.761959E+03,1.728430E-01,6.584716E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.816968E+02,1.898353E-01,2.222955E+03,3.060170E+03,3.373814E-02,8.901834E+02,1.702862E-01,1.896190E+03,3.081307E+03,1.060652E-01,4.008718E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:40:00,7.502470E-02,1.746642E+03,3.603128E-01,4.244724E+03,5.877325E+03,7.502470E-02,1.987888E+03,3.499437E-01,3.887707E+03,6.266458E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.787503E-01,3.280312E+03,4.649752E+03,5.687358E-02,1.506948E+03,2.475780E-01,2.749378E+03,4.698972E+03,1.701312E-01,6.505960E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,1.755985E-01,2.060247E+03,2.888462E+03,3.373814E-02,8.939408E+02,1.567460E-01,1.741262E+03,2.916713E+03,1.050173E-01,3.978292E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.324068E+03,2.819050E-01,3.315528E+03,4.692734E+03,5.687358E-02,1.506948E+03,2.500912E-01,2.777431E+03,4.735900E+03,1.728433E-01,6.584723E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.854542E+02,1.881747E-01,2.200659E+03,3.036018E+03,3.373814E-02,8.939408E+02,1.687221E-01,1.874971E+03,3.058275E+03,1.060653E-01,4.008722E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:50:00,7.502470E-02,1.754998E+03,3.597885E-01,4.230515E+03,5.862681E+03,7.502470E-02,1.996244E+03,3.494169E-01,3.873470E+03,6.251760E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.330402E+03,2.771580E-01,3.256200E+03,4.623238E+03,5.687358E-02,1.513282E+03,2.461468E-01,2.727066E+03,4.675099E+03,1.701315E-01,6.505967E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.892117E+02,1.744856E-01,2.044066E+03,2.870669E+03,3.373814E-02,8.976983E+02,1.557345E-01,1.726212E+03,2.900684E+03,1.050174E-01,3.978296E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.330402E+03,2.802292E-01,3.290486E+03,4.665187E+03,5.687358E-02,1.513282E+03,2.485924E-01,2.754364E+03,4.711252E+03,1.728435E-01,6.584730E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.892117E+02,1.865795E-01,2.179092E+03,3.012626E+03,3.373814E-02,8.976983E+02,1.672264E-01,1.854515E+03,3.036703E+03,1.060654E-01,4.008725E+03,3.373814E-02,0.000000E+00,0.000000E+00
24:00:00,7.502470E-02,1.763354E+03,3.592735E-01,4.216409E+03,5.848143E+03,7.502470E-02,2.004599E+03,3.488992E-01,3.859334E+03,6.237164E+03,7.502470E-02,4.244413E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.336736E+03,2.755963E-01,3.232431E+03,4.597081E+03,5.687358E-02,1.519616E+03,2.447393E-01,2.705019E+03,4.652220E+03,1.701317E-01,6.505974E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.929692E+02,1.733946E-01,2.028128E+03,2.853131E+03,3.373814E-02,9.014558E+02,1.547415E-01,1.711368E+03,2.885368E+03,1.050176E-01,3.978300E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.336736E+03,2.785908E-01,3.265860E+03,4.638076E+03,5.687358E-02,1.519616E+03,2.471277E-01,2.731679E+03,4.687748E+03,1.728438E-01,6.584737E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.929692E+02,1.850438E-01,2.158189E+03,2.989925E+03,3.373814E-02,9.014558E+02,1.657908E-01,1.834731E+03,3.016346E+03,1.060656E-01,4.008729E+03,3.373814E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,7.502470E-02,3.826563E-01,4.244413E+03,5.000339E+03,1.701317E-01,3.843479E-01,6.505974E+03,4.870004E+03,1.050176E-01,2.911391E-01,3.978300E+03,3.508655E+03,1.728438E-01,3.820669E-01,6.584737E+03,4.843214E+03,1.060656E-01,3.283301E-01,4.008729E+03,3.952928E+03
NonCoinc Peak,7.502470E-02,3.826563E-01,4.244413E+03,5.000339E+03,1.701317E-01,3.843479E-01,6.505974E+03,4.870004E+03,1.050176E-01,2.911391E-01,3.978300E+03,3.508655E+03,1.728438E-01,3.820669E-01,6.584737E+03,4.843214E+03,1.060656E-01,3.283301E-01,4.008729E+03,3.952928E+03
