Program Version,EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.04.06 10:30
! <Version>, Version ID
 Version, 25.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  18.30,  11.20,   6.80,   8.10,  10.30,  12.50,  19.20,  23.80,  27.90,  27.50,  26.30,  23.40
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  12.60,   9.30,   8.40,   9.20,  13.60,  18.50,  23.10,  26.50,  27.50,  25.90,  22.10,  17.30
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  17.40,  15.00,  13.60,  13.10,  14.00,  15.90,  18.40,  20.80,  22.40,  22.80,  21.80,  19.90
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Amarillo-Husband.Amarillo.Intl.AP TX USA SRC-TMYx WMO#=723630,35.23,-101.71,-6.00,1095.00,88844,1.0560
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,17.94,21.10,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,-SmallOffice-ASHRAE 169-2013-3B created: 2026-04-06 10:30:06 -0600,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,72,23
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ATTIC ZN,0.0,0.00,0.00,0.00,13.85,9.23,3.70,1,1,1,-0.60,28.29,-0.60,19.06,3.05,6.33,1.64,720.19,TARP,TARP,567.98,0.00,0.00,0.00,13,0,0,No
 Zone Information, CORE_ZN ZN,0.0,0.00,0.00,0.00,13.85,9.23,1.53,1,1,1,5.00,22.69,5.00,13.46,0.00,3.05,3.05,456.46,TARP,TARP,149.66,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_ZN_1 ZN,0.0,0.00,0.00,0.00,13.85,2.21,1.53,1,1,1,0.00,27.69,0.00,5.00,0.00,3.05,3.05,346.02,TARP,TARP,113.45,84.45,63.82,20.64,6,7,0,Yes
 Zone Information, PERIMETER_ZN_2 ZN,0.0,0.00,0.00,0.00,25.64,9.23,1.53,1,1,1,22.69,27.69,0.00,18.46,0.00,3.05,3.05,205.27,TARP,TARP,67.30,56.30,45.15,11.16,6,4,0,Yes
 Zone Information, PERIMETER_ZN_3 ZN,0.0,0.00,0.00,0.00,13.85,16.25,1.53,1,1,1,0.00,27.69,13.46,18.46,0.00,3.05,3.05,346.02,TARP,TARP,113.45,84.45,63.82,16.73,6,8,0,Yes
 Zone Information, PERIMETER_ZN_4 ZN,0.0,0.00,0.00,0.00,2.05,9.23,1.53,1,1,1,0.00,5.00,0.00,18.46,0.00,3.05,3.05,205.27,TARP,TARP,67.30,56.30,45.15,11.16,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ATTIC ZN,567.98,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, CORE_ZN ZN,149.66,9.0,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_1 ZN,113.45,6.8,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_2 ZN,67.30,4.1,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_3 ZN,113.45,6.8,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_4 ZN,67.30,4.1,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_1 ZN,113.45,6.8,6.8,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,6.8,0.0,6.8,0.0,0.0,6.8,6.8,0.0,0.0,
 People Internal Gains Nominal, PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_2 ZN,67.30,4.1,4.1,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,4.1,0.0,4.1,0.0,0.0,4.1,4.1,0.0,0.0,
 People Internal Gains Nominal, PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_3 ZN,113.45,6.8,6.8,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,6.8,0.0,6.8,0.0,0.0,6.8,6.8,0.0,0.0,
 People Internal Gains Nominal, PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_4 ZN,67.30,4.1,4.1,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,4.1,0.0,4.1,0.0,0.0,4.1,4.1,0.0,0.0,
 People Internal Gains Nominal, CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,CORE_ZN ZN,149.66,9.0,9.0,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.0,9.0,9.0,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_1 ZN,113.45,6.8,1099.049,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,1099.049,197.829,804.5,197.829,804.471,1099.049,1099.049,0.000,0.000
 Lights Internal Gains Nominal, PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_2 ZN,67.30,4.1,651.970,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,651.970,117.355,477.2,117.355,477.223,651.970,651.970,0.000,0.000
 Lights Internal Gains Nominal, PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_3 ZN,113.45,6.8,1099.049,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,1099.049,197.829,804.5,197.829,804.471,1099.049,1099.049,0.000,0.000
 Lights Internal Gains Nominal, PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_4 ZN,67.30,4.1,651.970,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,651.970,117.355,477.2,117.355,477.223,651.970,651.970,0.000,0.000
 Lights Internal Gains Nominal, CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,CORE_ZN ZN,149.66,9.0,1449.809,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,1449.809,260.966,1061.2,260.966,1061.217,1449.809,1449.809,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_1 ZN,113.45,6.8,769.334,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,769.334,131.018,745.758,131.018,745.758,769.334,769.334,0.000,0.000
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_2 ZN,67.30,4.1,456.379,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,456.379,77.721,442.393,77.721,442.393,456.379,456.379,0.000,0.000
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_3 ZN,113.45,6.8,769.334,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,769.334,131.018,745.758,131.018,745.758,769.334,769.334,0.000,0.000
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_4 ZN,67.30,4.1,456.379,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,456.379,77.721,442.393,77.721,442.393,456.379,456.379,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,CORE_ZN ZN,149.66,9.0,1014.866,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,1014.866,172.832,983.766,172.832,983.766,1014.866,1014.866,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_ZN_1,7,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_ZN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_ZN_3,6,0
Enclosure/Window Adjacency Daylighting Counts, PERIMETER_ZN_4,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_ZN_1,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_ZN_2,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_ZN_3,0
Enclosure/Window Adjacency Daylighting Matrix, PERIMETER_ZN_4,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, ATTIC HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ATTIC ZN,567.98,0.0,0.374,6.583E-004,5.703E-004,1.869,0.000,1.790E-002,0.000,0.147
 ZoneInfiltration Airflow Stats Nominal, ATTIC HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ATTIC ZN,567.98,0.0,0.374,6.583E-004,5.703E-004,1.869,2.090E-002,6.400E-003,0.000,0.130
 ZoneInfiltration Airflow Stats Nominal, ATTIC INFILTRATION,ZoneInfiltration:DesignFlowRate,ALWAYS ON,ATTIC ZN,567.98,0.0,0.200,3.523E-004,3.052E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ENTRY DOOR INFILTRATION,ZoneInfiltration:DesignFlowRate,OFFICESMALL INFIL_DOOR_OPENING_SCH_2013,PERIMETER_ZN_1 ZN,113.45,6.8,7.646E-002,6.739E-004,9.053E-004,0.795,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_1 ZN,113.45,6.8,4.817E-002,4.246E-004,5.703E-004,0.501,0.000,1.790E-002,0.000,0.147
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_1 ZN,113.45,6.8,4.817E-002,4.246E-004,5.703E-004,0.501,2.090E-002,6.400E-003,0.000,0.130
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_2 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_2 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,0.000,1.790E-002,0.000,0.147
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_2 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_2 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,2.090E-002,6.400E-003,0.000,0.130
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_3 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_3 ZN,113.45,6.8,5.039E-002,4.442E-004,5.703E-004,0.524,0.000,1.790E-002,0.000,0.147
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_3 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_3 ZN,113.45,6.8,5.039E-002,4.442E-004,5.703E-004,0.524,2.090E-002,6.400E-003,0.000,0.130
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_4 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_4 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,0.000,1.790E-002,0.000,0.147
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_4 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_4 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,2.090E-002,6.400E-003,0.000,0.130
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ATTIC ZN,Mixing/Well-Stirred
RoomAir Model,CORE_ZN ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_1 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_2 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_3 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_4 ZN,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,          1.2
 Heating Sizing Factor Information, Zone CORE_ZN ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_1 ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_2 ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_3 ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_4 ZN,          1.2
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,          1.2
 Cooling Sizing Factor Information, Zone CORE_ZN ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_1 ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_2 ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_3 ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_4 ZN,          1.2
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 1,2.3550E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 2,2.7583E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 1,2.2221E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 2,2.5690E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 1,1.7803E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 2,1.9730E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 1,1.7588E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,PERIMETER_ZN_1 DAYLT SENSOR 2,1.9262E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 1,6.7293E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 2,3.1846E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 1,6.3543E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 2,2.7905E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 1,5.0463E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 2,1.8736E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 1,5.4159E-002
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,PERIMETER_ZN_1 DAYLT SENSOR 2,2.2122E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 1,2.7915E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 2,1.6970E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 1,2.5524E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 2,1.5128E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 1,1.8313E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 2,1.0130E-002
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 1,1.8360E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,PERIMETER_ZN_1 DAYLT SENSOR 2,1.1203E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 1,1.6692E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 2,3.7349E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 1,1.5615E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 2,3.3817E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2235E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 2,2.2946E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2288E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,PERIMETER_ZN_1 DAYLT SENSOR 2,2.2190E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 1,1.6274E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 2,1.7831E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 1,1.5259E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 2,1.6592E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2037E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 2,1.2773E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2103E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,PERIMETER_ZN_1 DAYLT SENSOR 2,1.2752E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 1,1.6224E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 2,1.6461E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 1,1.5217E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 2,1.5417E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2014E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 2,1.2123E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2083E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,PERIMETER_ZN_1 DAYLT SENSOR 2,1.2176E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 1,1.6213E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 2,1.6271E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 1,1.5208E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 2,1.5256E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2010E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 2,1.2036E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 1,1.2078E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,PERIMETER_ZN_1 DAYLT SENSOR 2,1.2101E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 1,6.5958E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 2,4.6898E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 1,6.1781E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 2,4.2684E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 1,4.9266E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 2,2.9940E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 1,5.4910E-002
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,PERIMETER_ZN_2 DAYLT SENSOR 2,2.9633E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 1,3.4149E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 2,1.7498E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 1,3.0765E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 2,1.5542E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 1,2.2451E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 2,1.0519E-002
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 1,2.5871E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,PERIMETER_ZN_2 DAYLT SENSOR 2,1.1954E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 1,2.6136E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 2,4.1250E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 1,2.4340E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 2,3.6556E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 1,1.9118E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 2,2.5484E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 1,1.9799E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,PERIMETER_ZN_2 DAYLT SENSOR 2,2.9701E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 1,2.5808E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 2,2.7019E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 1,2.4083E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 2,2.5036E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 1,1.9007E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 2,1.9427E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 1,1.9614E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,PERIMETER_ZN_2 DAYLT SENSOR 2,2.0263E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 1,4.1341E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 2,2.8108E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 1,3.4342E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 2,2.3596E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 1,2.4808E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 2,1.4948E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 1,5.4161E-002
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,PERIMETER_ZN_3 DAYLT SENSOR 2,2.2141E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 1,1.9984E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 2,1.1947E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 1,1.6601E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 2,9.6193E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 1,1.0491E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 2,5.3433E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 1,1.8378E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,PERIMETER_ZN_3 DAYLT SENSOR 2,1.1205E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 1,1.2252E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 2,2.6451E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 1,1.0537E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 2,2.1556E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 1,7.7127E-004
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 2,1.2293E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 1,1.2306E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,PERIMETER_ZN_3 DAYLT SENSOR 2,2.2208E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 1,1.1925E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 2,1.3121E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 1,1.0283E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 2,1.1205E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 1,7.6107E-004
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 2,7.9647E-004
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 1,1.2122E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,PERIMETER_ZN_3 DAYLT SENSOR 2,1.2770E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 1,1.1884E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 2,1.2075E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 1,1.0252E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 2,1.0398E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 1,7.5983E-004
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 2,7.6540E-004
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 1,1.2101E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,PERIMETER_ZN_3 DAYLT SENSOR 2,1.2195E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 1,1.1876E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 2,1.1923E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 1,1.0245E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 2,1.0281E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 1,7.5956E-004
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 2,7.6095E-004
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 1,1.2097E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,PERIMETER_ZN_3 DAYLT SENSOR 2,1.2119E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 1,4.2679E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 2,3.3913E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 1,3.5641E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 2,2.8046E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 1,2.6089E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 2,1.7187E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 1,5.4910E-002
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,PERIMETER_ZN_4 DAYLT SENSOR 2,2.9633E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 1,2.9534E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 2,1.2789E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 1,2.5399E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 2,1.0378E-002
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 1,1.7725E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 2,5.9829E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 1,2.5871E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,PERIMETER_ZN_4 DAYLT SENSOR 2,1.1954E-002
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 1,1.9882E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 2,3.6104E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 1,1.7196E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 2,3.0617E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 1,1.2759E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 2,2.0272E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 1,1.9799E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,PERIMETER_ZN_4 DAYLT SENSOR 2,2.9701E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 1,1.9487E-003
 Sky Daylight Factors,Clear Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 2,2.0873E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 1,1.6864E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 2,1.8014E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 1,1.2577E-003
 Sky Daylight Factors,Intermediate Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 2,1.3192E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 1,1.9614E-003
 Sky Daylight Factors,Overcast Sky,07/21,PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,PERIMETER_ZN_4 DAYLT SENSOR 2,2.0263E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORE_ZN ZN, Cooling, 3699.63065, 4439.55679, 0.30894, 0.37073, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00, 35.41333, 6.86719E-003, 149.65740, 9.02103, 6.46221E-002, 0.00000
 Zone Sizing Information, CORE_ZN ZN, Heating, 954.08609, 1144.90330, 3.06701E-002, 6.46221E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.80840E-003, 149.65740, 9.02103, 6.46221E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1 ZN, Cooling, 4066.21913, 4879.46296, 0.33956, 0.40747, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:50:00, 37.45000, 6.87043E-003, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1 ZN, Heating, 3328.59046, 3994.30855, 0.10699, 0.12839, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.80840E-003, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2 ZN, Cooling, 2868.70647, 3442.44776, 0.23954, 0.28745, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:50:00, 34.78500, 6.86618E-003, 67.30000, 4.05670, 2.90601E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2 ZN, Heating, 2041.94573, 2450.33488, 6.56333E-002, 7.87599E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.80840E-003, 67.30000, 4.05670, 2.90601E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3 ZN, Cooling, 4007.85736, 4809.42883, 0.33468, 0.40162, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 37.32000, 6.87023E-003, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3 ZN, Heating, 3361.68453, 4034.02144, 0.10805, 0.12966, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.80840E-003, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4 ZN, Cooling, 3291.22853, 3949.47423, 0.27483, 0.32980, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 35.19667, 6.86684E-003, 67.30000, 4.05670, 2.90601E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4 ZN, Heating, 2025.26072, 2430.31287, 6.50970E-002, 7.81164E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.80840E-003, 67.30000, 4.05670, 2.90601E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, CORE_ZN ZN PSZ-AC-1, Cooling, Sensible, 5267.84, 0.37073, 0.37073, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, CORE_ZN ZN PSZ-AC-1, Heating, Sensible, 3785.06, 6.46221E-002, 6.46221E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, PERIMETER_ZN_1 ZN PSZ-AC-2, Cooling, Sensible, 5515.86, 0.40747, 0.40747, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00
 System Sizing Information, PERIMETER_ZN_1 ZN PSZ-AC-2, Heating, Sensible, 5303.58, 0.12839, 0.12839, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, PERIMETER_ZN_2 ZN PSZ-AC-3, Cooling, Sensible, 3728.50, 0.28745, 0.28745, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00
 System Sizing Information, PERIMETER_ZN_2 ZN PSZ-AC-3, Heating, Sensible, 3225.83, 7.87599E-002, 7.87599E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, PERIMETER_ZN_3 ZN PSZ-AC-4, Cooling, Sensible, 5440.86, 0.40162, 0.40162, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:40:00
 System Sizing Information, PERIMETER_ZN_3 ZN PSZ-AC-4, Heating, Sensible, 5342.71, 0.12966, 0.12966, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, PERIMETER_ZN_4 ZN PSZ-AC-5, Cooling, Sensible, 4239.31, 0.32980, 0.32980, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 17:40:00
 System Sizing Information, PERIMETER_ZN_4 ZN PSZ-AC-5, Heating, Sensible, 3206.10, 7.81164E-002, 7.81164E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORE_ZN ZN PSZ-AC-1 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Adjusted Heating Design Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Adjusted Main Design Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Adjusted Heating Design Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Adjusted Main Design Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Adjusted Main Design Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Adjusted Heating Design Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Adjusted Main Design Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Adjusted Heating Design Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Adjusted Main Design Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Design Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Design Supply Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Design Supply Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Design Supply Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Design Supply Air Flow Rate [m3/s], 0.32980
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,CORE_ZN ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_1 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_2 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_3 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,PERIMETER_ZN_4 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, CORE_ZN ZN PSZ-AC-1 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, Controller:OutdoorAir, CORE_ZN ZN PSZ-AC-1 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.46221E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Nominal Cooling Capacity [W], 9206.00346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Nominal Heating Capacity [W], 9206.00346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9206.00346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, CORE_ZN ZN PSZ-AC-1 FAN, Design Size Maximum Flow Rate [m3/s], 0.37073
 Component Sizing Information, Fan:OnOff, CORE_ZN ZN PSZ-AC-1 FAN, Design Electric Power Consumption [W], 415.40115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER, Design Size Rated Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER, Design Size Gross Rated Total Cooling Capacity [W], 9206.00346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER, Design Size Gross Rated Sensible Heat Ratio, 0.70159
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER, 8904.6, 3.17, 10.83, 11.43, 10.86, 11.1
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER, 8844.9, 3.09, 10.54, 11.10, 10.85, 10.6
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF, Design Size Rated Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF, Design Size Gross Rated Heating Capacity [W], 9206.00346
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF, 10933.4, 10933.4, 12.77, 4
! <DX Heating Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF2 {Btu/W-h}, Region Number
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF, 10993.1, 10993.1, 12.90, 4
 Component Sizing Information, Coil:Heating:Fuel, CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 9206.00346
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.89877E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Nominal Cooling Capacity [W], 10118.37035
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Nominal Heating Capacity [W], 10118.37035
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 10118.37035
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_1 ZN PSZ-AC-2 FAN, Design Size Maximum Flow Rate [m3/s], 0.40747
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_1 ZN PSZ-AC-2 FAN, Design Electric Power Consumption [W], 456.56975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, Design Size Rated Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, Design Size Gross Rated Total Cooling Capacity [W], 10118.37035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, 9787.1, 3.17, 10.83, 11.43, 10.86, 11.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, 9721.5, 3.09, 10.54, 11.10, 10.85, 10.6
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, Design Size Rated Air Flow Rate [m3/s], 0.40747
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, Design Size Gross Rated Heating Capacity [W], 10118.37035
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, 12017.0, 12017.0, 12.83, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, 12082.6, 12082.6, 12.90, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 10118.37035
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.90601E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Nominal Cooling Capacity [W], 7138.13279
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Nominal Heating Capacity [W], 7138.13279
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7138.13279
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_2 ZN PSZ-AC-3 FAN, Design Size Maximum Flow Rate [m3/s], 0.28745
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_2 ZN PSZ-AC-3 FAN, Design Electric Power Consumption [W], 322.09292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER, Design Size Rated Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER, Design Size Gross Rated Total Cooling Capacity [W], 7138.13279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER, 6904.5, 3.17, 10.83, 11.43, 10.86, 11.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER, 6858.2, 3.09, 10.54, 11.10, 10.85, 10.6
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF, Design Size Rated Air Flow Rate [m3/s], 0.28745
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF, Design Size Gross Rated Heating Capacity [W], 7138.13279
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF, 8477.5, 8477.5, 12.92, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF, 8523.8, 8523.8, 12.90, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 7138.13279
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.89877E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Nominal Cooling Capacity [W], 9973.13640
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Nominal Heating Capacity [W], 9973.13640
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9973.13640
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_3 ZN PSZ-AC-4 FAN, Design Size Maximum Flow Rate [m3/s], 0.40162
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_3 ZN PSZ-AC-4 FAN, Design Electric Power Consumption [W], 450.01638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, Design Size Rated Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, Design Size Gross Rated Total Cooling Capacity [W], 9973.13640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, 9646.7, 3.17, 10.83, 11.43, 10.86, 11.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER, 9582.0, 3.09, 10.54, 11.10, 10.85, 10.6
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, Design Size Rated Air Flow Rate [m3/s], 0.40162
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, Design Size Gross Rated Heating Capacity [W], 9973.13640
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, 11844.5, 11844.5, 12.85, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF, 11909.2, 11909.2, 12.90, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 9973.13640
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.90601E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Nominal Cooling Capacity [W], 8189.59766
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Nominal Heating Capacity [W], 8189.59766
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 8189.59766
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_4 ZN PSZ-AC-5 FAN, Design Size Maximum Flow Rate [m3/s], 0.32980
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_4 ZN PSZ-AC-5 FAN, Design Electric Power Consumption [W], 369.53802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER, Design Size Rated Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER, Design Size Gross Rated Total Cooling Capacity [W], 8189.59766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER, 7921.5, 3.17, 10.83, 11.43, 10.86, 11.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER, 7868.4, 3.09, 10.54, 11.10, 10.85, 10.6
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF, Design Size Rated Air Flow Rate [m3/s], 0.32980
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF, Design Size Gross Rated Heating Capacity [W], 8189.59766
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF, 9726.3, 9726.3, 12.95, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF, 9779.4, 9779.4, 12.90, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 8189.59766
Water Heater Information,WaterHeater:Mixed,40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF,0.1514,11722.8,0.981,0.4610
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 4.84533E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Design Supply Temperature [C], 60.00000
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Design Return Temperature [C], 55.00000
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Sizing Option, NonCoincident
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Design Capacity [W], 84.74279
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 5.17663E-009
 Component Sizing Information, WaterHeater:Mixed, 40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF, Use Side Design Flow Rate [m3/s], 4.03777E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:WarmupDays, 17
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,HTML,None,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ATTIC ZN,RunPeriod: RUN PERIOD 1,0.1717573238,0.1605167837,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,RunPeriod: RUN PERIOD 1,8.5895909752E-003,3.8945737185E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,RunPeriod: RUN PERIOD 1,5.8211853533E-002,4.5469845349E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,RunPeriod: RUN PERIOD 1,2.5488725644E-002,2.6733799133E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,RunPeriod: RUN PERIOD 1,1.5297137725E-002,8.8350676558E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,RunPeriod: RUN PERIOD 1,3.0121849308E-002,2.5659773357E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
