    <td align="right">       0.30</td>
    <td align="right">      0.256</td>
    <td align="right">      0.266</td>
    <td align="right">      56.30</td>
    <td align="right">      45.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 18.46M AREA 67.3M2</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       1.00</td>
    <td align="right">      0.347</td>
    <td align="right">      0.368</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_CORE</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">ATTIC</td>
    <td align="right">CORE_ZN_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">     149.66</td>
    <td align="right">     149.66</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_EAST</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">ATTIC</td>
    <td align="right">PERIMETER_ZN_2_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_NORTH</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">ATTIC</td>
    <td align="right">PERIMETER_ZN_3_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_SOUTH</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">ATTIC</td>
    <td align="right">PERIMETER_ZN_1_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_FLOOR_PERIMETER_WEST</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">ATTIC</td>
    <td align="right">PERIMETER_ZN_4_CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">PERIMETER_ZN_2_WALL_WEST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.80</td>
    <td align="right">      25.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">PERIMETER_ZN_3_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      53.95</td>
    <td align="right">      53.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">PERIMETER_ZN_1_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      53.95</td>
    <td align="right">      53.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">PERIMETER_ZN_4_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.80</td>
    <td align="right">      25.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_CEILING</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1 REVERSED</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">ATTIC_FLOOR_CORE</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">     149.66</td>
    <td align="right">     149.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_2_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">CORE_ZN_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      53.95</td>
    <td align="right">      53.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_4_WALL_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_CEILING</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1 REVERSED</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_SOUTH</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_3_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_1_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">CORE_ZN_WALL_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.80</td>
    <td align="right">      25.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_CEILING</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1 REVERSED</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_EAST</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_2_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">CORE_ZN_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      53.95</td>
    <td align="right">      53.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_WEST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_4_WALL_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_CEILING</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1 REVERSED</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_NORTH</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_EAST</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">CORE_ZN_WALL_WEST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.80</td>
    <td align="right">      25.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_NORTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_3_WALL_WEST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_SOUTH</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_1_WALL_WEST</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      21.57</td>
    <td align="right">      21.57</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_CEILING</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1 REVERSED</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">ATTIC_FLOOR_PERIMETER_WEST</td>
    <td align="right">       0.30</td>
    <td align="right">      0.151</td>
    <td align="right">      0.158</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">ATTIC</td>
    <td align="right">ATTIC MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1135.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">CORE_ZN MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     299.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     226.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     134.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     226.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     134.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">U 0.9 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      5.108</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">U 0.65 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.79</td>
    <td align="right">       2.79</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      59.68</td>
    <td align="right">      3.788</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.73</td>
    <td align="right">      3.695</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.95</td>
    <td align="right">      3.824</td>
    <td align="right">      0.252</td>
    <td align="right">      0.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">TYPICAL INSULATED METAL DOOR R-1.43</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">TYPICAL INSULATED METAL DOOR R-1.43</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL ATTIC SOFFIT</td>
    <td align="right">5/8 in. Plywood</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INSULATED METAL DOOR R-1.43</td>
    <td align="right">F08 Metal surface</td>
    <td align="right">TYPICAL INSULATION R-0.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-11.24 1</td>
    <td align="right">25mm Stucco</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">TYPICAL INSULATION R-9.06</td>
    <td align="right">FIBERGLASS BATTS_ADDED</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL UNINSULATED WOOD JOIST ATTIC ROOF ADJ ROOF INSULATION</td>
    <td align="right">Asphalt Shingles_R-value 30.0 (ft^2*h*R/Btu)</td>
    <td align="right">5/8 in. Plywood</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">TYPICAL INSULATION R-35.4 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR R-37.04 1 REVERSED</td>
    <td align="right">TYPICAL INSULATION R-35.4 1</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.0M AREA 149.66M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 18.46M AREA 67.3M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 27.69M AREA 113.45M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">       0.93</td>
    <td align="right">       0.89</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">       0.93</td>
    <td align="right">       0.89</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">       0.93</td>
    <td align="right">       0.89</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">       0.93</td>
    <td align="right">       0.89</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">       0.93</td>
    <td align="right">       0.89</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">       0.93</td>
    <td align="right">       0.89</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">       1.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">       1.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">       1.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">       1.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">     9.6875</td>
    <td align="right">     113.45</td>
    <td align="right">    1099.05</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH_2010</td>
    <td align="right">      58.50</td>
    <td align="right">     168.00</td>
    <td align="right">      58.50</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">     9.6875</td>
    <td align="right">      67.30</td>
    <td align="right">     651.97</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH_2010</td>
    <td align="right">      58.50</td>
    <td align="right">     168.00</td>
    <td align="right">      58.50</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">     9.6875</td>
    <td align="right">     113.45</td>
    <td align="right">    1099.05</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH_2010</td>
    <td align="right">      58.50</td>
    <td align="right">     168.00</td>
    <td align="right">      58.50</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">     9.6875</td>
    <td align="right">      67.30</td>
    <td align="right">     651.97</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH_2010</td>
    <td align="right">      58.50</td>
    <td align="right">     168.00</td>
    <td align="right">      58.50</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.16</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">     9.6875</td>
    <td align="right">     149.66</td>
    <td align="right">    1449.81</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH_2010</td>
    <td align="right">      58.50</td>
    <td align="right">     168.00</td>
    <td align="right">      58.50</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.92</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9.6875</td>
    <td align="right">     511.16</td>
    <td align="right">    4951.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      54.38</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">    1099.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">    1099.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">     651.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">     651.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">    1099.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">    1099.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">     651.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.00</td>
    <td align="right">     651.97</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.70</td>
    <td align="right">      41.70</td>
    <td align="right">       0.40</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.70</td>
    <td align="right">      71.10</td>
    <td align="right">      11.49</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8520.74</td>
    <td align="right">    5978.08</td>
    <td align="right">    2542.67</td>
    <td align="right">       0.70</td>
    <td align="right">       3.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9100.07</td>
    <td align="right">    6384.53</td>
    <td align="right">    2715.54</td>
    <td align="right">       0.70</td>
    <td align="right">       3.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6593.64</td>
    <td align="right">    4626.04</td>
    <td align="right">    1967.60</td>
    <td align="right">       0.70</td>
    <td align="right">       3.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9022.33</td>
    <td align="right">    6329.99</td>
    <td align="right">    2692.35</td>
    <td align="right">       0.70</td>
    <td align="right">       3.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7268.60</td>
    <td align="right">    5099.58</td>
    <td align="right">    2169.02</td>
    <td align="right">       0.70</td>
    <td align="right">       3.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8241.8</td>
    <td align="right">       3.17</td>
    <td align="right">      10.83</td>
    <td align="right">      11.43</td>
    <td align="right">      10.86</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8802.2</td>
    <td align="right">       3.17</td>
    <td align="right">      10.83</td>
    <td align="right">      11.43</td>
    <td align="right">      10.86</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6377.8</td>
    <td align="right">       3.17</td>
    <td align="right">      10.83</td>
    <td align="right">      11.43</td>
    <td align="right">      10.86</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8727.0</td>
    <td align="right">       3.17</td>
    <td align="right">      10.83</td>
    <td align="right">      11.43</td>
    <td align="right">      10.86</td>
    <td align="right">       11.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7030.7</td>
    <td align="right">       3.17</td>
    <td align="right">      10.83</td>
    <td align="right">      11.43</td>
    <td align="right">      10.86</td>
    <td align="right">       11.1</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8186.5</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">      11.10</td>
    <td align="right">      10.85</td>
    <td align="right">       10.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8743.1</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">      11.10</td>
    <td align="right">      10.85</td>
    <td align="right">       10.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6335.0</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">      11.10</td>
    <td align="right">      10.85</td>
    <td align="right">       10.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8668.5</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">      11.10</td>
    <td align="right">      10.85</td>
    <td align="right">       10.6</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6983.5</td>
    <td align="right">       3.09</td>
    <td align="right">      10.54</td>
    <td align="right">      11.10</td>
    <td align="right">      10.85</td>
    <td align="right">       10.6</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heat Pump ACCA Manual S Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heat Pump ACCA Manual S Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat Pump Name</td>
    <td align="right">Heat Pump Type</td>
    <td align="right">Heat Pump Coil Type</td>
    <td align="right">Sizing Method</td>
    <td align="right">Total Load</td>
    <td align="right">Sensible Load</td>
    <td align="right">Total Capacity</td>
    <td align="right">Sensible Capacity</td>
    <td align="right">Total Capacity Sizing Factor</td>
    <td align="right">Sensible Capacity Sizing Factor</td>
    <td align="right">Latent Capacity Sizing Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">Heating to Cooling Capacity Sizing Ratio</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       1.00</td>
    <td align="right">    10119.6</td>
    <td align="right">    10119.6</td>
    <td align="right">      12.89</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">       4.44</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       1.00</td>
    <td align="right">    10807.6</td>
    <td align="right">    10807.6</td>
    <td align="right">      12.79</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">       4.44</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       1.00</td>
    <td align="right">     7830.9</td>
    <td align="right">     7830.9</td>
    <td align="right">      12.77</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">       4.44</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       1.00</td>
    <td align="right">    10715.3</td>
    <td align="right">    10715.3</td>
    <td align="right">      12.80</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">       4.44</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       1.00</td>
    <td align="right">     8632.5</td>
    <td align="right">     8632.5</td>
    <td align="right">      12.89</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">       4.44</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">ANSI/AHRI ratings account for supply air fan heat and electric power.</div>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    10174.8</td>
    <td align="right">    10174.8</td>
    <td align="right">      12.90</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    10866.6</td>
    <td align="right">    10866.6</td>
    <td align="right">      12.90</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     7873.6</td>
    <td align="right">     7873.6</td>
    <td align="right">      12.90</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    10773.8</td>
    <td align="right">    10773.8</td>
    <td align="right">      12.90</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     8679.6</td>
    <td align="right">     8679.6</td>
    <td align="right">      12.90</td>
    <td align="right">           4</td>
    <td align="right">     -12.20</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">ANSI/AHRI 2023 (HSPF2) ratings account for supply air fan heat and electric power.</div>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8520.74</td>
    <td align="right">       3.74</td>
    <td align="right">No</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9100.07</td>
    <td align="right">       3.74</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6593.64</td>
    <td align="right">       3.74</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9022.33</td>
    <td align="right">       3.74</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7268.60</td>
    <td align="right">       3.74</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8520.74</td>
    <td align="right">       0.80</td>
    <td align="right">Yes</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9100.07</td>
    <td align="right">       0.80</td>
    <td align="right">Yes</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6593.64</td>
    <td align="right">       0.80</td>
    <td align="right">Yes</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9022.33</td>
    <td align="right">       0.80</td>
    <td align="right">Yes</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7268.60</td>
    <td align="right">       0.80</td>
    <td align="right">Yes</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Speed Control Method</td>
    <td align="right">Number of Speeds</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.34</td>
    <td align="right">     384.48</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.37</td>
    <td align="right">     410.62</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     297.52</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.96</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.36</td>
    <td align="right">     407.11</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.29</td>
    <td align="right">     327.98</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.88</td>
    <td align="right">General</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
  </tr>
</table>
<br><br>
<b>Fan Power Fractions</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fan Power Fractions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Flow Frac 0.0</td>
    <td align="right">Flow Frac 0.1</td>
    <td align="right">Flow Frac 0.2</td>
    <td align="right">Flow Frac 0.3</td>
    <td align="right">Flow Frac 0.4</td>
    <td align="right">Flow Frac 0.5</td>
    <td align="right">Flow Frac 0.6</td>
    <td align="right">Flow Frac 0.7</td>
    <td align="right">Flow Frac 0.8</td>
    <td align="right">Flow Frac 0.9</td>
    <td align="right">Flow Frac 1.0</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.</div>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000004</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
    <td align="right">Fuel Type</td>
    <td align="right">Set Point Schedule Name for Heater 1</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 1 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 1</td>
    <td align="right">Month Assumed for Heater 1</td>
    <td align="right">Set Point Schedule Name for Heater 2</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 2 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 2</td>
    <td align="right">Month Assumed for Heater 2</td>
    <td align="right">Peak Use Water Flow Rate [m3/s]</td>
    <td align="right">Use Flow Rate Fraction Schedule Name</td>
    <td align="right">Ambient Temperature Zone Name</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.46</td>
    <td align="right">Electricity</td>
    <td align="right">SERVICE WATER LOOP TEMP - 140F</td>
    <td align="right">      60.00</td>
    <td align="right">         365</td>
    <td align="right">January</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">CORE_ZN ZN</td>
  </tr>
</table>
<br><br>
<b>Water Use</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water Use-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">End-Use Subcategory</td>
    <td align="right">WaterUse Connection Name</td>
    <td align="right">Peak Water Flow Rate [m3/s]</td>
    <td align="right">Peak Flow Multipler Schedule</td>
    <td align="right">Peak Flow Multipler Schedule Maximum</td>
    <td align="right">Target Temperature Schedule</td>
    <td align="right">Target Temperature  Schedule Maximum [C]</td>
    <td align="right">Hot Supply Temperature Schedule</td>
    <td align="right">Hot Supply Temperature  Schedule Maximum [C]</td>
    <td align="right">Cold Supply Temperature Schedule</td>
    <td align="right">Cold Supply Temperature  Schedule Minimum [C]</td>
    <td align="right">Sensible Fraction Schedule</td>
    <td align="right">Sensible Fraction  Schedule Maximum</td>
    <td align="right">Latent Fraction Schedule</td>
    <td align="right">Latent Fraction  Schedule Maximum</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER USE 0.064GPM 140F</td>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">MAIN WUC 0.064GPM 140F</td>
    <td align="right">       0.00</td>
    <td align="right">OFFICESMALL BLDG_SWH_SCH</td>
    <td align="right">       1.00</td>
    <td align="right">MIXED WATER AT FAUCET TEMP - 140F</td>
    <td align="right">      60.00</td>
    <td align="right">N/A</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">&nbsp;</td>
    <td align="right">FRACTION SENSIBLE - 0.2</td>
    <td align="right">       0.20</td>
    <td align="right">FRACTION LATENT - 0.05</td>
    <td align="right">       0.05</td>
  </tr>
</table>
<br><br>
<b>WaterUse Connections</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_WaterUse Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Drain Water Heat Exchanger Type</td>
    <td align="right">Drain Water Heat Exchanger Destination</td>
    <td align="right">Drain Water Heat Exchanger U-Factor Times Area</td>
    <td align="right">Average Heat Recovery Effectiveness</td>
    <td align="right">Hot Water Supply Temperature Schedule</td>
    <td align="right">Hot Water Supply Temperature Schedule Maximum [C]</td>
    <td align="right">Cold Water Supply Temperature Schedule</td>
    <td align="right">Cold Water Supply Temperature Schedule Minimum [C]</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Supply Water Storage Tank Name</td>
    <td align="right">Reclamation Water Storage Tank Name</td>
  </tr>
  <tr>
    <td align="right">MAIN WUC 0.064GPM 140F</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">&nbsp;</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>AWHPs</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_AWHPs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">Reference COP</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Design Size Reference Air Temperature [C]</td>
    <td align="right">Entering Water Temperature [C]</td>
    <td align="right">Leaving Water Temperature [C]</td>
    <td align="right">Design Size Reference Air Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Water Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   0.000004</td>
    <td align="right">   0.000000</td>
    <td align="right">      60.00</td>
    <td align="right">      55.00</td>
    <td align="right">      84.74</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">PIU Heating Control Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">PIU Fan Control Type</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU CORE_ZN ZN PSZ-AC-1 DIFFUSER</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">     910.43</td>
    <td align="right">    4108.91</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3434.13</td>
    <td align="right">    4388.39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2069.94</td>
    <td align="right">    3179.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3473.00</td>
    <td align="right">    4350.91</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2050.07</td>
    <td align="right">    3505.21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Heat Recovery Active</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Exhaust Air Flow Rate [m3/s]</td>
    <td align="right">Zone HVAC Name</td>
    <td align="right">Airloop Name</td>
    <td align="right">OA System Name</td>
    <td align="right">OA Controller Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ControlSummary::EntireFacility></a>
<p>Report:<b> Control Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>SetpointManager:OutdoorAirReset</b><br><br>
<!-- FullName:Control Summary_Entire Facility_SetpointManager:OutdoorAirReset-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Setpoint Nodes</td>
    <td align="right">Setpoint Node PlantLoop Name</td>
    <td align="right">Control Type</td>
    <td align="right">Setpoint at Outdoor Low Temperature [C]</td>
    <td align="right">Setpoint at Outdoor High Temperature [C]</td>
    <td align="right">Outdoor Low Temperature [C]</td>
    <td align="right">Outdoor High Temperature [C]</td>
    <td align="right">Schedule Name</td>
    <td align="right">Setpoint at Outdoor Low Temperature 2 [C]</td>
    <td align="right">Setpoint at Outdoor High Temperature 2 [C]</td>
    <td align="right">Outdoor Low Temperature 2 [C]</td>
    <td align="right">Outdoor High Temperature 2 [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>SetpointManager:ReturnTemperature</b><br><br>
<!-- FullName:Control Summary_Entire Facility_SetpointManager:ReturnTemperature-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plant Loop Supply Outlet Node</td>
    <td align="right">Plant Loop Supply Inlet Node</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Minimum Supply Temperature Setpoint [C]</td>
    <td align="right">Maximum Supply Temperature Setpoint [C]</td>
    <td align="right">Return Temperature Setpoint Input Type</td>
    <td align="right">Return Temperature Setpoint [C]</td>
    <td align="right">Return Temperature Setpoint Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>AvailabilityManager:Scheduled</b><br><br>
<!-- FullName:Control Summary_Entire Facility_AvailabilityManager:Scheduled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AvailabilityManager Name</td>
    <td align="right">Type</td>
    <td align="right">Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantEquipmentOperation Load Based</b><br><br>
<!-- FullName:Control Summary_Entire Facility_PlantEquipmentOperation Load Based-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Schedule Name</td>
    <td align="right">Index</td>
    <td align="right">Lower Limit [W]</td>
    <td align="right">Upper Limit [W]</td>
    <td align="right">Equipment List Name</td>
    <td align="right">Equipment</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">MAIN SERVICE WATER LOOP HEATING OPERATION SCHEME</td>
    <td align="right">PLANTEQUIPMENTOPERATION:HEATINGLOAD</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">1</td>
    <td align="right">       0.00</td>
    <td align="right">    1.00E+09</td>
    <td align="right">MAIN SERVICE WATER LOOP HEATING EQUIPMENT LIST</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">    3424.09</td>
    <td align="right">    4108.91</td>
    <td align="right">      27.46</td>
    <td align="right">      0.286</td>
    <td align="right">      0.343</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00909</td>
    <td align="right">      35.20</td>
    <td align="right">    0.00687</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">    3657.00</td>
    <td align="right">    4388.39</td>
    <td align="right">      38.68</td>
    <td align="right">      0.305</td>
    <td align="right">      0.366</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00885</td>
    <td align="right">      37.71</td>
    <td align="right">    0.00687</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">    2649.75</td>
    <td align="right">    3179.70</td>
    <td align="right">      47.25</td>
    <td align="right">      0.221</td>
    <td align="right">      0.266</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00879</td>
    <td align="right">      34.14</td>
    <td align="right">    0.00687</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">    3625.76</td>
    <td align="right">    4350.91</td>
    <td align="right">      38.35</td>
    <td align="right">      0.303</td>
    <td align="right">      0.363</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00885</td>
    <td align="right">      37.58</td>
    <td align="right">    0.00687</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">    2921.01</td>
    <td align="right">    3505.21</td>
    <td align="right">      52.08</td>
    <td align="right">      0.244</td>
    <td align="right">      0.293</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00876</td>
    <td align="right">      35.41</td>
    <td align="right">    0.00687</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     758.69</td>
    <td align="right">     910.43</td>
    <td align="right">       6.08</td>
    <td align="right">      0.024</td>
    <td align="right">      0.065</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00800</td>
    <td align="right">      -5.20</td>
    <td align="right">    0.00281</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">    2861.78</td>
    <td align="right">    3434.13</td>
    <td align="right">      30.27</td>
    <td align="right">      0.092</td>
    <td align="right">      0.110</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00684</td>
    <td align="right">      -5.20</td>
    <td align="right">    0.00281</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">    1724.95</td>
    <td align="right">    2069.94</td>
    <td align="right">      30.76</td>
    <td align="right">      0.055</td>
    <td align="right">      0.067</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00674</td>
    <td align="right">      -5.20</td>
    <td align="right">    0.00281</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">    2894.17</td>
    <td align="right">    3473.00</td>
    <td align="right">      30.61</td>
    <td align="right">      0.093</td>
    <td align="right">      0.112</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00681</td>
    <td align="right">      -5.20</td>
    <td align="right">    0.00281</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">    1708.39</td>
    <td align="right">    2050.07</td>
    <td align="right">      30.46</td>
    <td align="right">      0.055</td>
    <td align="right">      0.066</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00673</td>
    <td align="right">      -5.20</td>
    <td align="right">    0.00281</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">       0.34</td>
    <td align="right">       0.34</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">       0.37</td>
    <td align="right">       0.37</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">       0.36</td>
    <td align="right">       0.36</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">   8520.743</td>
    <td align="right">   8520.743</td>
    <td align="right">   0.343130</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    8520.74</td>
    <td align="right">    8520.74</td>
    <td align="right">   0.343130</td>
    <td align="right">      16.16</td>
    <td align="right">      10.82</td>
    <td align="right"> 0.00702226</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    18.8331</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45.0466</td>
    <td align="right">     758.28</td>
    <td align="right">       0.00</td>
    <td align="right">    9854.53</td>
    <td align="right">    9854.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">   9100.070</td>
    <td align="right">   9100.070</td>
    <td align="right">   0.366460</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    9100.07</td>
    <td align="right">    9100.07</td>
    <td align="right">   0.366460</td>
    <td align="right">      17.59</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00629767</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    13.3678</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00683609</td>
    <td align="right">    38.5710</td>
    <td align="right">    2861.78</td>
    <td align="right">       0.00</td>
    <td align="right">   10524.54</td>
    <td align="right">   10524.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">   6593.640</td>
    <td align="right">   6593.640</td>
    <td align="right">   0.265526</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    6593.64</td>
    <td align="right">    6593.64</td>
    <td align="right">   0.265526</td>
    <td align="right">      18.23</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00631200</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    10.9444</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00674257</td>
    <td align="right">    38.0495</td>
    <td align="right">    1724.95</td>
    <td align="right">       0.00</td>
    <td align="right">    7625.77</td>
    <td align="right">    7625.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">   9022.333</td>
    <td align="right">   9022.333</td>
    <td align="right">   0.363329</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    9022.33</td>
    <td align="right">    9022.33</td>
    <td align="right">   0.363329</td>
    <td align="right">      17.56</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00626629</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    13.4830</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00680518</td>
    <td align="right">    38.3987</td>
    <td align="right">    2894.17</td>
    <td align="right">       0.00</td>
    <td align="right">   10434.63</td>
    <td align="right">   10434.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">   7268.596</td>
    <td align="right">   7268.596</td>
    <td align="right">   0.292706</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7268.60</td>
    <td align="right">    7268.60</td>
    <td align="right">   0.292706</td>
    <td align="right">      18.50</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00634368</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">     9.9281</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00673335</td>
    <td align="right">    37.9980</td>
    <td align="right">    1708.39</td>
    <td align="right">       0.00</td>
    <td align="right">    8406.38</td>
    <td align="right">    8406.38</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">   8520.743</td>
    <td align="right">   5978.076</td>
    <td align="right">   0.343130</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    7574.45</td>
    <td align="right">    7399.71</td>
    <td align="right">   0.343130</td>
    <td align="right">      27.63</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00866997</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      38.10</td>
    <td align="right"> 0.00687148</td>
    <td align="right">      18.29</td>
    <td align="right">    18.8331</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00909178</td>
    <td align="right">    43.1660</td>
    <td align="right">    3163.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8511.66</td>
    <td align="right">    5670.29</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">   8520.743</td>
    <td align="right">   8520.743</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    8520.74</td>
    <td align="right">    8520.74</td>
    <td align="right">   0.343130</td>
    <td align="right">      16.16</td>
    <td align="right">      10.82</td>
    <td align="right"> 0.00702226</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    18.8331</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45.0466</td>
    <td align="right">     758.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">   9100.070</td>
    <td align="right">   6384.526</td>
    <td align="right">   0.366460</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    8015.38</td>
    <td align="right">    7915.81</td>
    <td align="right">   0.366460</td>
    <td align="right">      26.83</td>
    <td align="right">      16.07</td>
    <td align="right"> 0.00858659</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      38.10</td>
    <td align="right"> 0.00687148</td>
    <td align="right">      18.29</td>
    <td align="right">    13.3678</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885189</td>
    <td align="right">    42.0422</td>
    <td align="right">    3649.27</td>
    <td align="right">       0.00</td>
    <td align="right">    9090.37</td>
    <td align="right">    6055.81</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">   9100.070</td>
    <td align="right">   9100.070</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    9100.07</td>
    <td align="right">    9100.07</td>
    <td align="right">   0.366460</td>
    <td align="right">      17.59</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00629767</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    13.3678</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00683609</td>
    <td align="right">    38.5710</td>
    <td align="right">    2861.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">   6593.640</td>
    <td align="right">   4626.038</td>
    <td align="right">   0.265526</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    5965.05</td>
    <td align="right">    5894.88</td>
    <td align="right">   0.265526</td>
    <td align="right">      26.09</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.00857842</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      34.46</td>
    <td align="right"> 0.00686567</td>
    <td align="right">      17.17</td>
    <td align="right">    10.9444</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00878908</td>
    <td align="right">    41.7479</td>
    <td align="right">    2647.86</td>
    <td align="right">       0.00</td>
    <td align="right">    6586.61</td>
    <td align="right">    4387.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">   6593.640</td>
    <td align="right">   6593.640</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    6593.64</td>
    <td align="right">    6593.64</td>
    <td align="right">   0.265526</td>
    <td align="right">      18.23</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00631200</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    10.9444</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00674257</td>
    <td align="right">    38.0495</td>
    <td align="right">    1724.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">   9022.333</td>
    <td align="right">   6329.986</td>
    <td align="right">   0.363329</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    7956.04</td>
    <td align="right">    7859.89</td>
    <td align="right">   0.363329</td>
    <td align="right">      26.83</td>
    <td align="right">      16.06</td>
    <td align="right"> 0.00858421</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      37.97</td>
    <td align="right"> 0.00687126</td>
    <td align="right">      18.26</td>
    <td align="right">    13.4830</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885186</td>
    <td align="right">    42.0420</td>
    <td align="right">    3617.53</td>
    <td align="right">       0.00</td>
    <td align="right">    9012.72</td>
    <td align="right">    6004.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">   9022.333</td>
    <td align="right">   9022.333</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    9022.33</td>
    <td align="right">    9022.33</td>
    <td align="right">   0.363329</td>
    <td align="right">      17.56</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00626629</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">    13.4830</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00680518</td>
    <td align="right">    38.3987</td>
    <td align="right">    2894.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">   7268.596</td>
    <td align="right">   5099.580</td>
    <td align="right">   0.292706</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">    6504.25</td>
    <td align="right">    6434.44</td>
    <td align="right">   0.292706</td>
    <td align="right">      26.10</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.00857153</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      35.63</td>
    <td align="right"> 0.00686752</td>
    <td align="right">      17.54</td>
    <td align="right">     9.9281</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00875965</td>
    <td align="right">    41.6100</td>
    <td align="right">    2916.77</td>
    <td align="right">       0.00</td>
    <td align="right">    7260.85</td>
    <td align="right">    4837.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">   7268.596</td>
    <td align="right">   7268.596</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    7268.60</td>
    <td align="right">    7268.60</td>
    <td align="right">   0.292706</td>
    <td align="right">      18.50</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00634368</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right">     9.9281</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00673335</td>
    <td align="right">    37.9980</td>
    <td align="right">    1708.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8520.743</td>
    <td align="right">   8520.743</td>
    <td align="right">   0.343130</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.343130</td>
    <td align="right"> 0.36233221</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8520.74</td>
    <td align="right">    8520.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36233221</td>
    <td align="right">   0.343130</td>
    <td align="right">      16.16</td>
    <td align="right">      10.82</td>
    <td align="right"> 0.00702226</td>
    <td align="right">    34006.3</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8520.74</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    18.8331</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45.0466</td>
    <td align="right">     758.28</td>
    <td align="right">       0.00</td>
    <td align="right">    9854.53</td>
    <td align="right">    9854.53</td>
    <td align="right"> 0.35592969</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      48.23</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    71130.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9100.070</td>
    <td align="right">   9100.070</td>
    <td align="right">   0.366460</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.366460</td>
    <td align="right"> 0.38696725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9100.07</td>
    <td align="right">    9100.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38696725</td>
    <td align="right">   0.366460</td>
    <td align="right">      17.59</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00629767</td>
    <td align="right">    33631.6</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9100.07</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    13.3678</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00683609</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00683609</td>
    <td align="right">    38.5710</td>
    <td align="right">    2861.78</td>
    <td align="right">       0.00</td>
    <td align="right">   10524.54</td>
    <td align="right">   10524.54</td>
    <td align="right"> 0.38012942</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      48.23</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    71130.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6593.640</td>
    <td align="right">   6593.640</td>
    <td align="right">   0.265526</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.265526</td>
    <td align="right"> 0.28038497</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6593.64</td>
    <td align="right">    6593.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28038497</td>
    <td align="right">   0.265526</td>
    <td align="right">      18.23</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00631200</td>
    <td align="right">    34315.8</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6593.64</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.9444</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00674257</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00674257</td>
    <td align="right">    38.0495</td>
    <td align="right">    1724.95</td>
    <td align="right">       0.00</td>
    <td align="right">    7625.77</td>
    <td align="right">    7625.77</td>
    <td align="right"> 0.27543048</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      48.23</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    71130.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9022.333</td>
    <td align="right">   9022.333</td>
    <td align="right">   0.363329</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.363329</td>
    <td align="right"> 0.38366157</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9022.33</td>
    <td align="right">    9022.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38366157</td>
    <td align="right">   0.363329</td>
    <td align="right">      17.56</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00626629</td>
    <td align="right">    33521.2</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9022.33</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    13.4830</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00680518</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00680518</td>
    <td align="right">    38.3987</td>
    <td align="right">    2894.17</td>
    <td align="right">       0.00</td>
    <td align="right">   10434.63</td>
    <td align="right">   10434.63</td>
    <td align="right"> 0.37688215</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      48.23</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    71130.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7268.596</td>
    <td align="right">   7268.596</td>
    <td align="right">   0.292706</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.292706</td>
    <td align="right"> 0.30908645</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7268.60</td>
    <td align="right">    7268.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30908645</td>
    <td align="right">   0.292706</td>
    <td align="right">      18.50</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00634368</td>
    <td align="right">    34667.9</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7268.60</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">     9.9281</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00673335</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00673335</td>
    <td align="right">    37.9980</td>
    <td align="right">    1708.39</td>
    <td align="right">       0.00</td>
    <td align="right">    8406.38</td>
    <td align="right">    8406.38</td>
    <td align="right"> 0.30362480</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      48.23</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    71130.8</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8520.743</td>
    <td align="right">   5978.076</td>
    <td align="right">   0.343130</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9570</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.343130</td>
    <td align="right"> 0.36233221</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7574.45</td>
    <td align="right">    7399.71</td>
    <td align="right">     0.8889</td>
    <td align="right"> 0.36233221</td>
    <td align="right">   0.343130</td>
    <td align="right">      27.63</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00866997</td>
    <td align="right">    49889.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    384.480</td>
    <td align="right">    7189.97</td>
    <td align="right">      38.10</td>
    <td align="right"> 0.00687148</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    18.8331</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00909178</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00909178</td>
    <td align="right">    43.1660</td>
    <td align="right">    3163.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8511.66</td>
    <td align="right">    5670.29</td>
    <td align="right"> 0.34802283</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      10.69</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00798360</td>
    <td align="right">    30865.2</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8520.743</td>
    <td align="right">   8520.743</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.343130</td>
    <td align="right"> 0.36233221</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8520.74</td>
    <td align="right">    8520.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36233221</td>
    <td align="right">   0.343130</td>
    <td align="right">      16.16</td>
    <td align="right">      10.82</td>
    <td align="right"> 0.00702226</td>
    <td align="right">    34006.3</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8520.74</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    18.8331</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45.0466</td>
    <td align="right">     758.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9100.070</td>
    <td align="right">   6384.526</td>
    <td align="right">   0.366460</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8020</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.366460</td>
    <td align="right"> 0.38696725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8015.38</td>
    <td align="right">    7915.81</td>
    <td align="right">     0.8808</td>
    <td align="right"> 0.38696725</td>
    <td align="right">   0.366460</td>
    <td align="right">      26.83</td>
    <td align="right">      16.07</td>
    <td align="right"> 0.00858659</td>
    <td align="right">    48864.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    410.621</td>
    <td align="right">    7604.76</td>
    <td align="right">      38.10</td>
    <td align="right"> 0.00687148</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    13.3678</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885189</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885189</td>
    <td align="right">    42.0422</td>
    <td align="right">    3649.27</td>
    <td align="right">       0.00</td>
    <td align="right">    9090.37</td>
    <td align="right">    6055.81</td>
    <td align="right"> 0.37168497</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      10.69</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00798360</td>
    <td align="right">    30865.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9100.070</td>
    <td align="right">   9100.070</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.366460</td>
    <td align="right"> 0.38696725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9100.07</td>
    <td align="right">    9100.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38696725</td>
    <td align="right">   0.366460</td>
    <td align="right">      17.59</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00629767</td>
    <td align="right">    33631.6</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9100.07</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    13.3678</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00683609</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00683609</td>
    <td align="right">    38.5710</td>
    <td align="right">    2861.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6593.640</td>
    <td align="right">   4626.038</td>
    <td align="right">   0.265526</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7869</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.265526</td>
    <td align="right"> 0.28038497</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:40:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5965.05</td>
    <td align="right">    5894.88</td>
    <td align="right">     0.9047</td>
    <td align="right"> 0.28038497</td>
    <td align="right">   0.265526</td>
    <td align="right">      26.09</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.00857842</td>
    <td align="right">    48082.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    297.524</td>
    <td align="right">    5667.52</td>
    <td align="right">      34.46</td>
    <td align="right"> 0.00686567</td>
    <td align="right">      17.17</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.9444</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00878908</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00878908</td>
    <td align="right">    41.7479</td>
    <td align="right">    2647.86</td>
    <td align="right">       0.00</td>
    <td align="right">    6586.61</td>
    <td align="right">    4387.86</td>
    <td align="right"> 0.26931188</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      10.69</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00798360</td>
    <td align="right">    30865.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6593.640</td>
    <td align="right">   6593.640</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.265526</td>
    <td align="right"> 0.28038497</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6593.64</td>
    <td align="right">    6593.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28038497</td>
    <td align="right">   0.265526</td>
    <td align="right">      18.23</td>
    <td align="right">      10.96</td>
    <td align="right"> 0.00631200</td>
    <td align="right">    34315.8</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6593.64</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.9444</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00674257</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00674257</td>
    <td align="right">    38.0495</td>
    <td align="right">    1724.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9022.333</td>
    <td align="right">   6329.986</td>
    <td align="right">   0.363329</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7976</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.363329</td>
    <td align="right"> 0.38366157</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7956.04</td>
    <td align="right">    7859.89</td>
    <td align="right">     0.8818</td>
    <td align="right"> 0.38366157</td>
    <td align="right">   0.363329</td>
    <td align="right">      26.83</td>
    <td align="right">      16.06</td>
    <td align="right"> 0.00858421</td>
    <td align="right">    48857.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    407.113</td>
    <td align="right">    7548.93</td>
    <td align="right">      37.97</td>
    <td align="right"> 0.00687126</td>
    <td align="right">      18.26</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    13.4830</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885186</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885186</td>
    <td align="right">    42.0420</td>
    <td align="right">    3617.53</td>
    <td align="right">       0.00</td>
    <td align="right">    9012.72</td>
    <td align="right">    6004.08</td>
    <td align="right"> 0.36850984</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      10.69</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00798360</td>
    <td align="right">    30865.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9022.333</td>
    <td align="right">   9022.333</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.363329</td>
    <td align="right"> 0.38366157</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9022.33</td>
    <td align="right">    9022.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38366157</td>
    <td align="right">   0.363329</td>
    <td align="right">      17.56</td>
    <td align="right">      10.65</td>
    <td align="right"> 0.00626629</td>
    <td align="right">    33521.2</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9022.33</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    13.4830</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00680518</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00680518</td>
    <td align="right">    38.3987</td>
    <td align="right">    2894.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7268.596</td>
    <td align="right">   5099.580</td>
    <td align="right">   0.292706</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7740</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.292706</td>
    <td align="right"> 0.30908645</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6504.25</td>
    <td align="right">    6434.44</td>
    <td align="right">     0.8948</td>
    <td align="right"> 0.30908645</td>
    <td align="right">   0.292706</td>
    <td align="right">      26.10</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.00857153</td>
    <td align="right">    48074.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.91</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    327.980</td>
    <td align="right">    6176.27</td>
    <td align="right">      35.63</td>
    <td align="right"> 0.00686752</td>
    <td align="right">      17.54</td>
    <td align="right"> 0.02906014</td>
    <td align="right">     9.9281</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00875965</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00875965</td>
    <td align="right">    41.6100</td>
    <td align="right">    2916.77</td>
    <td align="right">       0.00</td>
    <td align="right">    7260.85</td>
    <td align="right">    4837.02</td>
    <td align="right"> 0.29687988</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      10.69</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00798360</td>
    <td align="right">    30865.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7268.596</td>
    <td align="right">   7268.596</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0560</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.292706</td>
    <td align="right"> 0.30908645</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7268.60</td>
    <td align="right">    7268.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30908645</td>
    <td align="right">   0.292706</td>
    <td align="right">      18.50</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00634368</td>
    <td align="right">    34667.9</td>
    <td align="right">      50.00</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7268.60</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.00280840</td>
    <td align="right">      -5.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">     9.9281</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00673335</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00673335</td>
    <td align="right">    37.9980</td>
    <td align="right">    1708.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
    <td align="right">AirLoopHVAC:OutdoorAirSystem Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">    1857.33</td>
    <td align="right">    2149.17</td>
    <td align="right">     310.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">    2221.67</td>
    <td align="right">    2658.33</td>
    <td align="right">     964.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">    2476.83</td>
    <td align="right">    2624.67</td>
    <td align="right">    1173.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">    2658.33</td>
    <td align="right">    2894.67</td>
    <td align="right">    1477.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">    2573.00</td>
    <td align="right">    2786.50</td>
    <td align="right">    1370.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3051.67</td>
    <td align="right">    3081.17</td>
    <td align="right">    1649.67</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">      32.50</td>
    <td align="right">      14.00</td>
    <td align="right">       2.50</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     140.17</td>
    <td align="right">       7.83</td>
    <td align="right">       8.50</td>
    <td align="right">       5.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">     240.17</td>
    <td align="right">      26.00</td>
    <td align="right">       9.83</td>
    <td align="right">       4.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     322.33</td>
    <td align="right">       5.17</td>
    <td align="right">      13.67</td>
    <td align="right">       5.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">     249.67</td>
    <td align="right">      27.33</td>
    <td align="right">       7.67</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     323.33</td>
    <td align="right">      48.67</td>
    <td align="right">      14.50</td>
    <td align="right">      14.33</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN THERMOSTAT</td>
    <td align="right">CORE_ZN ZN THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 1</td>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN THERMOSTAT</td>
    <td align="right">PERIMETER_ZN_1 ZN THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 2</td>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN THERMOSTAT</td>
    <td align="right">PERIMETER_ZN_2 ZN THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 3</td>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN THERMOSTAT</td>
    <td align="right">PERIMETER_ZN_3 ZN THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 4</td>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN THERMOSTAT</td>
    <td align="right">PERIMETER_ZN_4 ZN THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 5</td>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
</table>
<br><br>
<b>Fan Operation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Fan Operation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Occupied Time [hr]</td>
    <td align="right">Occupied Continuous Fan [hr]</td>
    <td align="right">Occupied Cycling Fan [hr]</td>
    <td align="right">Occupied Fan Off [hr]</td>
    <td align="right">Unoccupied Time [hr]</td>
    <td align="right">Unoccupied Continuous Fan [hr]</td>
    <td align="right">Unoccupied Cycling Fan [hr]</td>
    <td align="right">Unoccupied Fan Off [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">    4420.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1040.00</td>
    <td align="right">    4340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4340.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">    4420.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1040.00</td>
    <td align="right">    4340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4340.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">    4420.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1040.00</td>
    <td align="right">    4340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4340.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">    4420.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1040.00</td>
    <td align="right">    4340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4340.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">    4420.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1040.00</td>
    <td align="right">    4340.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4340.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 UNITARY HP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 UNITARY HP</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 UNITARY HP</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL 32KBTU/HR 13SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 UNITARY HP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">CORE_ZN ZN HP HTG COIL 32 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 UNITARY HP</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL 32KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_1 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL 24KBTU/HR 13SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_2 ZN HP HTG COIL 24 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL 35KBTU/HR 13SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_3 ZN HP HTG COIL 35 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL 35KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL 29KBTU/HR 13SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">PERIMETER_ZN_4 ZN HP HTG COIL 29 CLG KBTU/HR 7.7HSPF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL 29KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 DIFFUSER</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 5</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 2</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 2</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 3</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 3</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 4</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_ZN ZN PSZ-AC-1 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_ZN ZN PSZ-AC-1 DIFFUSER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 1</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 3</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 2</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">MAIN WUC 0.064GPM 140F</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">MAIN SERVICE WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 4</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       5.53</td>
    <td align="right">       9.02</td>
    <td align="right">     456.46</td>
    <td align="right">      0.396</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       4.19</td>
    <td align="right">       6.84</td>
    <td align="right">     346.02</td>
    <td align="right">      0.396</td>
    <td align="right">      0.436</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       2.49</td>
    <td align="right">       4.06</td>
    <td align="right">     205.26</td>
    <td align="right">      0.396</td>
    <td align="right">      0.257</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       4.19</td>
    <td align="right">       6.84</td>
    <td align="right">     346.02</td>
    <td align="right">      0.396</td>
    <td align="right">      0.238</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       2.49</td>
    <td align="right">       4.06</td>
    <td align="right">     205.26</td>
    <td align="right">      0.396</td>
    <td align="right">      0.257</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       5.53</td>
    <td align="right">       9.02</td>
    <td align="right">     456.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       4.19</td>
    <td align="right">       6.84</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       2.49</td>
    <td align="right">       4.06</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       4.19</td>
    <td align="right">       6.84</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       2.49</td>
    <td align="right">       4.06</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">       5.53</td>
    <td align="right">       9.02</td>
    <td align="right">     456.46</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">      0.065</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">       4.19</td>
    <td align="right">       6.84</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">       2.49</td>
    <td align="right">       4.06</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">       4.19</td>
    <td align="right">       6.84</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">       2.49</td>
    <td align="right">       4.06</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.87</td>
    <td align="right">      30.81</td>
    <td align="right">    1559.03</td>
    <td align="right">     511.16</td>
    <td align="right">     0.2207</td>
    <td align="right">      0.221</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">  786321.29</td>
    <td align="right">       0.00</td>
    <td align="right">  786321.29</td>
    <td align="right">       0.00</td>
    <td align="right">  786321.29</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">  596082.46</td>
    <td align="right">       0.00</td>
    <td align="right">  596082.46</td>
    <td align="right"> 1057011.41</td>
    <td align="right"> 1653093.87</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">  353603.78</td>
    <td align="right">       0.00</td>
    <td align="right">  353603.78</td>
    <td align="right">  492652.66</td>
    <td align="right">  846256.44</td>
    <td align="right">  916440.58</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">  596082.46</td>
    <td align="right">       0.00</td>
    <td align="right">  596082.46</td>
    <td align="right">  765499.43</td>
    <td align="right"> 1361581.89</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">  353603.78</td>
    <td align="right">       0.00</td>
    <td align="right">  353603.78</td>
    <td align="right">  492490.22</td>
    <td align="right">  846094.01</td>
    <td align="right">  916440.58</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 2685693.77</td>
    <td align="right">       0.00</td>
    <td align="right"> 2685693.77</td>
    <td align="right"> 2807653.72</td>
    <td align="right"> 5493347.49</td>
    <td align="right"> 6960555.45</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0646</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0413</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0490</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0144</td>
    <td align="right">     0.0367</td>
    <td align="right">     0.0291</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0225</td>
    <td align="right">     0.0600</td>
    <td align="right">     0.0490</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0144</td>
    <td align="right">     0.0367</td>
    <td align="right">     0.0291</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.1688</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1688</td>
    <td align="right">     0.0927</td>
    <td align="right">     0.2615</td>
    <td align="right">     0.2207</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">  786321.29</td>
    <td align="right">       0.00</td>
    <td align="right">  786321.29</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">  596082.46</td>
    <td align="right">       0.00</td>
    <td align="right">  596082.46</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">  353603.78</td>
    <td align="right">       0.00</td>
    <td align="right">  353603.78</td>
    <td align="right">  916440.58</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">  596082.46</td>
    <td align="right">       0.00</td>
    <td align="right">  596082.46</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">  353603.78</td>
    <td align="right">       0.00</td>
    <td align="right">  353603.78</td>
    <td align="right">  916440.58</td>
    <td align="right">    5380.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0646</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0490</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0291</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0490</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0291</td>
    <td align="right">    1040.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           6</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         603</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         332</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1523</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         110</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         143</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         170</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         170</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     104.56</td>
    <td align="right">    1481.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6984.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     328.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1550.23</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">     104.56</td>
    <td align="right">    1481.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6984.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      54.38</td>
    <td align="right">     891.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3624.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      12.07</td>
    <td align="right">     197.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     804.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">      54.38</td>
    <td align="right">     891.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3624.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      54.38</td>
    <td align="right">     891.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3624.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      12.07</td>
    <td align="right">     197.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     804.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">      54.38</td>
    <td align="right">     891.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3624.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">      13.77</td>
    <td align="right">     195.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     919.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       7.16</td>
    <td align="right">     117.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     477.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       7.16</td>
    <td align="right">     117.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     477.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     328.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1550.23</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">      12.07</td>
    <td align="right">     197.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     804.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">      12.07</td>
    <td align="right">     197.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     804.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">      13.77</td>
    <td align="right">     195.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     919.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       7.16</td>
    <td align="right">     117.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     477.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       7.16</td>
    <td align="right">     117.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     477.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">      30.61</td>
    <td align="right">     433.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2044.98</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">      15.92</td>
    <td align="right">     260.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1061.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">      15.92</td>
    <td align="right">     260.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1061.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      50.18</td>
    <td align="right">     590.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3360.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      11.14</td>
    <td align="right">     131.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     745.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">      50.18</td>
    <td align="right">     590.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3360.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      50.18</td>
    <td align="right">     590.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3360.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      11.14</td>
    <td align="right">     131.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     745.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE</td>
    <td align="right">      50.18</td>
    <td align="right">     590.31</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3360.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       6.61</td>
    <td align="right">      77.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     442.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       6.61</td>
    <td align="right">      77.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     442.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">      11.14</td>
    <td align="right">     131.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     745.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">      11.14</td>
    <td align="right">     131.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     745.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       6.61</td>
    <td align="right">      77.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     442.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       6.61</td>
    <td align="right">      77.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     442.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     172.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     983.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">      14.69</td>
    <td align="right">     172.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     983.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     190.50</td>
    <td align="right">    2052.64</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   21473.13</td>
    <td align="right">02-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      49.97</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   12855.52</td>
    <td align="right">13-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      20.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8006.94</td>
    <td align="right">26-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      20.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8006.94</td>
    <td align="right">26-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       6.91</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   11027.80</td>
    <td align="right">13-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       6.91</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:40</td>
    <td align="right">   11027.80</td>
    <td align="right">13-FEB-06:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      22.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1827.72</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      22.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1827.72</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      11.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     912.00</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      11.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     912.00</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      24.08</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2799.42</td>
    <td align="right">30-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      24.08</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2799.42</td>
    <td align="right">30-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      24.08</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2799.42</td>
    <td align="right">30-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   50631.73</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   50631.73</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   50631.73</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   50631.73</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      30.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     180.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  146265.02</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      75.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70813.42</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      18.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70813.42</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      18.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   70813.42</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      57.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25282.06</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      57.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   25282.06</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">      20.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14297.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14297.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14297.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">      19.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6691.19</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">      19.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6691.19</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      17.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16055.78</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       4.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16055.78</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       4.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16055.78</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      12.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5546.15</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">      12.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5546.15</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">      11.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11854.22</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       2.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11854.22</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       2.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11854.22</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3931.16</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3931.16</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">      15.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15975.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       6.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15975.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       6.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15975.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5313.14</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5313.14</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">      10.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13275.79</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13275.79</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13275.79</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       6.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3800.41</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       6.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3800.41</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     100.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   75451.61</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      79.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33663.44</td>
    <td align="right">07-AUG-05:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      21.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   75451.61</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       4.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     752.65</td>
    <td align="right">30-JAN-12:40</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.071</td>
    <td align="right">    -19.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.898</td>
    <td align="right">     15.921</td>
    <td align="right">     14.691</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.469</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.527</td>
    <td align="right">    -12.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.546</td>
    <td align="right">     12.069</td>
    <td align="right">     11.137</td>
    <td align="right">     16.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.985</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.490</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.546</td>
    <td align="right">    -10.498</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.812</td>
    <td align="right">     -8.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.712</td>
    <td align="right">      7.160</td>
    <td align="right">      6.607</td>
    <td align="right">      8.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.344</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.950</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.969</td>
    <td align="right">     -6.655</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.354</td>
    <td align="right">     -9.598</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.627</td>
    <td align="right">     12.069</td>
    <td align="right">     11.137</td>
    <td align="right">      2.898</td>
    <td align="right">      0.000</td>
    <td align="right">      0.580</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.849</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.397</td>
    <td align="right">     -7.822</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.306</td>
    <td align="right">     -6.928</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.721</td>
    <td align="right">      7.160</td>
    <td align="right">      6.607</td>
    <td align="right">      6.536</td>
    <td align="right">      0.000</td>
    <td align="right">      0.341</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.446</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.941</td>
    <td align="right">     -6.356</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.642</td>
    <td align="right">     19.743</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.385</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.070</td>
    <td align="right">    -57.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.504</td>
    <td align="right">     54.379</td>
    <td align="right">     50.178</td>
    <td align="right">     34.061</td>
    <td align="right">      0.000</td>
    <td align="right">     20.891</td>
    <td align="right">     19.756</td>
    <td align="right">      0.000</td>
    <td align="right">    -44.735</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.237</td>
    <td align="right">    -49.799</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">11-MAY-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8641.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.72</td>
    <td align="right">     271.20</td>
    <td align="right">     491.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7815.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7801.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.97</td>
    <td align="right">     205.59</td>
    <td align="right">     372.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8046.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -704.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -162.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">04-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5576.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.91</td>
    <td align="right">     121.96</td>
    <td align="right">     221.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5670.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -371.73</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7589.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.02</td>
    <td align="right">     205.59</td>
    <td align="right">     372.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7547.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -512.75</td>
    <td align="right">       0.00</td>
    <td align="right">     -69.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6124.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.29</td>
    <td align="right">     121.96</td>
    <td align="right">     221.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6164.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -361.36</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.24</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -34825.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.95</td>
    <td align="right">     926.29</td>
    <td align="right">    1680.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36746.76</td>
    <td align="right">       0.00</td>
    <td align="right">   -1994.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -2714.32</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">15-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16425.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      86.38</td>
    <td align="right">     271.20</td>
    <td align="right">     491.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17275.06</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">16-MAR-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17707.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      68.51</td>
    <td align="right">     205.59</td>
    <td align="right">     372.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1044.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -487.82</td>
    <td align="right">  -16821.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12857.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.77</td>
    <td align="right">     121.96</td>
    <td align="right">     221.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -482.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -236.71</td>
    <td align="right">  -12523.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">20-MAR-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17424.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      71.47</td>
    <td align="right">     205.59</td>
    <td align="right">     372.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -725.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -351.52</td>
    <td align="right">  -16997.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">16-MAR-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14167.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.32</td>
    <td align="right">     121.96</td>
    <td align="right">     221.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -539.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.09</td>
    <td align="right">  -13812.49</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">15-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   77492.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.69</td>
    <td align="right">     926.29</td>
    <td align="right">    1680.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3751.13</td>
    <td align="right">       0.00</td>
    <td align="right">   -1943.77</td>
    <td align="right">  -74729.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.0210</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.3431</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.1883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8385</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3665</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1337</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0567</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2655</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1094</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8385</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3633</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1348</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0567</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2927</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0993</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.0210</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.3431</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.1883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8385</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.4438</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1337</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0567</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.4368</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1094</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8385</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.4388</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1348</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0567</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0993</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.0210</td>
    <td align="right">   0.000432</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0646</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.8385</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.0567</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.8385</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.0567</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.02</td>
    <td align="right">   0.000432</td>
    <td align="right">   149.6574</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.84</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">   0.000000</td>
    <td align="right">       4.06</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.84</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">   0.000000</td>
    <td align="right">       4.06</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.4438</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.4368</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.4388</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN PSZ-AC-1</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.3431</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN PSZ-AC-2</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.3665</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN PSZ-AC-3</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.2655</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN PSZ-AC-4</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.3633</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN PSZ-AC-5</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.2927</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Amarillo-Husband.Amarillo.Intl.AP TX USA SRC-TMYx WMO#=723630</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     149.66</td>
    <td align="right">     149.66</td>
    <td align="right">0.00</td>
    <td align="right">      84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      84.77</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">     567.98</td>
    <td align="right">0.00</td>
    <td align="right">     567.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     511.16</td>
    <td align="right">     511.16</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       28.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       6.91</td>
    <td align="right">   11027.80</td>
    <td align="right">       0.84</td>
    <td align="right">   50631.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      20.82</td>
    <td align="right">    8006.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      54.38</td>
    <td align="right">    3624.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      11.89</td>
    <td align="right">     912.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      50.18</td>
    <td align="right">    3360.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      22.24</td>
    <td align="right">    1827.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      24.08</td>
    <td align="right">    2799.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      50.18</td>
    <td align="right">     190.50</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      50.18</td>
    <td align="right">     191.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     106.38</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      13.53</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      40.72</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      43.51</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      47.12</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      98.17</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     372.69</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     372.69</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       1.64</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       1.64</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      28.42</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       4.05</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      10.88</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      11.62</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      12.59</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      26.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       6.21</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">      21.11</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35040.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17175.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10188.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17175.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10188.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17175.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9121.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   54728.92</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4420.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2946.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17680.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">4.610222E+09</td>
    <td align="right">1.227245E+09</td>
    <td align="right">4.251449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.881819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">2.161388E+09</td>
    <td align="right"> 47079878.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.117602E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">4.177109E+09</td>
    <td align="right">1.031130E+09</td>
    <td align="right">3.855680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.710744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.564534E+09</td>
    <td align="right"> 16971487.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.915059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">4.711262E+09</td>
    <td align="right">1.034630E+09</td>
    <td align="right">4.372829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.967356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.343779E+09</td>
    <td align="right">1.534447E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.118096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">4.331131E+09</td>
    <td align="right">8.908265E+08</td>
    <td align="right">3.960873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.710744E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 76942769.36</td>
    <td align="right">5.145129E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.969895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">4.711262E+09</td>
    <td align="right">8.272413E+08</td>
    <td align="right">4.372829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.967356E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11393422.26</td>
    <td align="right">1.728427E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.042670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">4.533211E+09</td>
    <td align="right">7.480073E+08</td>
    <td align="right">4.197258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.881819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">3.419826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.939215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">4.509182E+09</td>
    <td align="right">7.982397E+08</td>
    <td align="right">4.133256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.796282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">4.231687E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.956963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">4.711262E+09</td>
    <td align="right">8.786781E+08</td>
    <td align="right">4.372829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.967356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">5.207657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.989247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">4.432171E+09</td>
    <td align="right">9.526601E+08</td>
    <td align="right">4.075878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.796282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    55262.58</td>
    <td align="right">3.430287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.923711E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">4.610222E+09</td>
    <td align="right">1.095917E+09</td>
    <td align="right">4.254636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.881819E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 15008475.27</td>
    <td align="right">1.554772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.023337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">4.533211E+09</td>
    <td align="right">1.157313E+09</td>
    <td align="right">4.200446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.881819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">4.875870E+08</td>
    <td align="right">4.922704E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.011658E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">4.509182E+09</td>
    <td align="right">1.249680E+09</td>
    <td align="right">4.130068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.796282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.253605E+09</td>
    <td align="right"> 18463176.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.077536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">5.437943E+10</td>
    <td align="right">1.189157E+10</td>
    <td align="right">5.017803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">2.223968E+10</td>
    <td align="right">        0.05</td>
    <td align="right">6.914294E+09</td>
    <td align="right">2.081540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.408499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">4.177109E+09</td>
    <td align="right">7.480073E+08</td>
    <td align="right">3.855680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.710744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16971487.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.915059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">4.711262E+09</td>
    <td align="right">1.249680E+09</td>
    <td align="right">4.372829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.967356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">2.161388E+09</td>
    <td align="right">5.207657E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">2.118096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">4.606777E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.635228E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">1.218088E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22210314.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70764593.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">8.389843E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">4.606777E+08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    21473.13</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">     9928.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2731.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    19741.70</td>
    <td align="right">13-FEB-08:49</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8196.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2733.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    18305.73</td>
    <td align="right">13-MAR-07:50</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">     6762.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2730.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14492.70</td>
    <td align="right">07-APR-16:00</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2930.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2749.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16792.80</td>
    <td align="right">30-MAY-15:30</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5244.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2736.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    19550.44</td>
    <td align="right">26-JUN-15:39</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8006.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2731.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19332.79</td>
    <td align="right">17-JUL-15:30</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7791.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2728.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19323.22</td>
    <td align="right">07-AUG-10:39</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2737.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    18644.69</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7099.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2732.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16195.46</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4646.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2736.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    14023.48</td>
    <td align="right">09-NOV-14:39</td>
    <td align="right">     3221.87</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2890.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2723.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16864.13</td>
    <td align="right">18-DEC-08:30</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">     5321.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2730.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    14023.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3221.87</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2723.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    21473.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3624.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3360.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1827.72</td>
    <td align="right">        0.00</td>
    <td align="right">     9928.76</td>
    <td align="right">     8006.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2749.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    50631.73</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50631.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    29950.33</td>
    <td align="right">13-FEB-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29950.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    23534.85</td>
    <td align="right">13-MAR-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23534.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8357.31</td>
    <td align="right">28-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8357.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15329.79</td>
    <td align="right">18-DEC-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15329.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    50631.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50631.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-06
    10:33:13</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
