
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -RetailStandalone-ASHRAE 169-2013-5B created: 2026-02-20 09:47:55 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Back_Space ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Back_Space,                             !- Name
  Back_Space ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Back_Space;                      !- Space Type

SpaceList,
  Retail Back_Space,                      !- Name
  Back_Space;                             !- Space Name 1

Lights,
  Retail Back_Space Lights,               !- Name
  Retail Back_Space,                      !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_BACK_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Retail Back_Space People,               !- Name
  Retail Back_Space,                      !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  RetailStandalone BLDG_OCC_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_OCC_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone ACTIVITY_SCH,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Retail Back_Space Elec Equip,           !- Name
  Retail Back_Space,                      !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2;                                    !- Value Until Time 6

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 68.27m Area 379.89m2, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Back_Space,                             !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Roof,                        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Back_Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Back_Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_East_RollDoor,          !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-2.0,            !- Construction Name
  Back_Space_Wall_East,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 2.045406130273, 2.4384,          !- X,Y,Z Vertex 1 {m}
  54.27, 2.045406130273, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 5.093406130273, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 5.093406130273, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Back_Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_Door1,            !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Back_Space_Wall_North,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.209918073175, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  44.209918073175, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  43.295518073175, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  43.295518073175, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_Door2,            !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Back_Space_Wall_North,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.745274671376, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  11.745274671376, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  10.830874671376, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  10.830874671376, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_RollDoor1,        !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-2.0,            !- Construction Name
  Back_Space_Wall_North,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.362862950805, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  37.362862950805, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  34.314862950805, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  34.314862950805, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_RollDoor2,        !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-2.0,            !- Construction Name
  Back_Space_Wall_North,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.98058833532, 7, 2.4384,              !- X,Y,Z Vertex 1 {m}
  28.98058833532, 7, 0,                   !- X,Y,Z Vertex 2 {m}
  25.932588335319, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  25.932588335319, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_RollDoor3,        !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-2.0,            !- Construction Name
  Back_Space_Wall_North,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.310400044305, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  20.310400044305, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  17.262400044305, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  17.262400044305, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Back_Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_North,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Back_Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_West_RollDoor,          !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-2.0,            !- Construction Name
  Back_Space_Wall_West,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.739790129493, 2.4384,              !- X,Y,Z Vertex 1 {m}
  0, 4.739790129493, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.691790129493, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.691790129493, 2.4384;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Back_Space Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Back_Space ZN,                          !- Zone or ZoneList Name
  Back_Space,                             !- Space or SpaceList Name
  759.78;                                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Back_Space HVAC Off Infiltration,       !- Name
  Back_Space,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Back_Space HVAC On Infiltration,        !- Name
  Back_Space,                             !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Back_Space ZN Thermostat,               !- Name
  Back_Space ZN,                          !- Zone or ZoneList Name
  Back_Space ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Back_Space Thermostat 1,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Back_Space ZN Thermostat Schedule,      !- Name
  Back_Space ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Back_Space ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space Thermostat 1,         !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Back_Space ZN,                          !- Zone Name
  Back_Space ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Back_Space ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Back_Space ZN Zone Air Node,            !- Zone Air Node Name
  Back_Space ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Back_Space ZN Inlet Node List,          !- Name
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Back_Space ZN Return Node List,         !- Name
  Back_Space ZN Return Air Node;          !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Back_Space ZN PSZ-AC Diffuser,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Back_Space ZN PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Back_Space ZN PSZ-AC Diffuser,      !- Name
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Back_Space ZN PSZ-AC Diffuser;          !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Back_Space ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Back_Space ZN PSZ-AC Diffuser,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Back_Space ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Core_Retail ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Core_Retail,                            !- Name
  Core_Retail ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Retail;                          !- Space Type

SpaceList,
  Retail Retail,                          !- Name
  Core_Retail,                            !- Space Name 1
  Front_Retail;                           !- Space Name 2

Lights,
  Retail Retail Lights,                   !- Name
  Retail Retail,                          !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Retail Retail People,                   !- Name
  Retail Retail,                          !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Retail Retail Elec Equip,               !- Name
  Retail Retail,                          !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 58.54m Area 1600.48m2, !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Core_Retail_Roof,                       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 3.3528, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  3.3528, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  3.3528, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  9.7536, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  16.1544, 4.572, 6.096,                  !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  22.563, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  22.563, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 10.4648, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 11.684, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 11.684, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 10.4648, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 17.5768, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 18.796, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 18.796, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 17.5768, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 24.698, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 25.9172, 6.096,                  !- X,Y,Z Vertex 2 {m}
  3.3528, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.3528, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.7536, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  9.7536, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  16.1544, 25.9172, 6.096,                !- X,Y,Z Vertex 3 {m}
  16.1544, 24.698, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Simple Glazing,        !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  22.563, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  22.563, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Roof_Protrusion,            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 2 {m}
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Front_Retail_Wall_West_2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_East_2_Door1,          !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Core_Retail_Wall_East_2,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 3.438494104366, 2.1336,          !- X,Y,Z Vertex 1 {m}
  54.27, 3.438494104366, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 4.352894104366, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 4.352894104366, 2.1336;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_East_2_Door2,          !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Core_Retail_Wall_East_2,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 13.809396313442, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 13.809396313442, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 14.723796313442, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 14.723796313442, 2.1336;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_East_2_Door3,          !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Core_Retail_Wall_East_2,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 24.234478195589, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 24.234478195589, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 25.148878195589, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 25.148878195589, 2.1336;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Back_Space_Wall_South,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Point_Of_Sale_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Front_Entry_Wall_North,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Front_Retail_Wall_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Core_Retail,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_West_2_Door1,          !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Core_Retail_Wall_West_2,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.062342286061, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 25.062342286061, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 24.147942286061, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 24.147942286061, 2.1336;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_West_2_Door2,          !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Core_Retail_Wall_West_2,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.841575894014, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 13.841575894014, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 12.927175894014, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 12.927175894014, 2.1336;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_West_2_Door3,          !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Core_Retail_Wall_West_2,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.538037755411, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.538037755411, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.623637755411, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.623637755411, 2.1336;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_Retail Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_Retail ZN,                         !- Zone or ZoneList Name
  Core_Retail,                            !- Space or SpaceList Name
  3200.9658;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Core_Retail HVAC Off Infiltration,      !- Name
  Core_Retail,                            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Core_Retail HVAC On Infiltration,       !- Name
  Core_Retail,                            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Core_Retail ZN DaylightingControls,     !- Name
  Core_Retail ZN,                         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Core_Retail Daylt Sensor 1,             !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Core_Retail Daylt Sensor 1,             !- Daylighting Reference Point Name 1
  0.515,                                  !- Fraction of Lights Controlled by Reference Point 1
  375;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Core_Retail Daylt Sensor 1,             !- Name
  Core_Retail ZN,                         !- Zone or Space Name
  3.9624,                                 !- X-Coordinate of Reference Point {m}
  3.9624,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Core_Retail ZN Thermostat,              !- Name
  Core_Retail ZN,                         !- Zone or ZoneList Name
  Core_Retail ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Retail Thermostat 1,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Core_Retail ZN Thermostat Schedule,     !- Name
  Core_Retail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_Retail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 1,             !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_Retail ZN,                         !- Zone Name
  Core_Retail ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Core_Retail ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_Retail ZN Zone Air Node,           !- Zone Air Node Name
  Core_Retail ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Core_Retail ZN Inlet Node List,         !- Name
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Core_Retail ZN Return Node List,        !- Name
  Core_Retail ZN Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Core_Retail ZN PSZ-AC Diffuser,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_Retail ZN PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Core_Retail ZN PSZ-AC Diffuser,     !- Name
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Core_Retail ZN PSZ-AC Diffuser;         !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Core_Retail ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_Retail ZN PSZ-AC Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Core_Retail ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Front_Entry ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Front_Entry,                            !- Name
  Front_Entry ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Entry;                           !- Space Type

SpaceList,
  Retail Entry,                           !- Name
  Front_Entry;                            !- Space Name 1

Lights,
  Retail Entry Lights,                    !- Name
  Retail Entry,                           !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Retail Entry Elec Equip,                !- Name
  Retail Entry,                           !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 4.0m Area 12.0m2, !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Front_Entry,                            !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Roof,                       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Front_Entry,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Front_Entry,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Front_Retail_Wall_West_1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Front_Entry,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_South_2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Front_Entry,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front_Entry_Wall_South_Glazing,         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.4 Simple Glazing,         !- Construction Name
  Front_Entry_Wall_South,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Front_Entry,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Entry door Infiltration,                !- Name
  Front_Entry,                            !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone INFIL_Door_Opening_SCH_2013, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.937286742,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Front_Entry HVAC Off Infiltration,      !- Name
  Front_Entry,                            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Front_Entry HVAC On Infiltration,       !- Name
  Front_Entry,                            !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Front_Entry ZN Thermostat,              !- Name
  Front_Entry ZN,                         !- Zone or ZoneList Name
  Front_Entry ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Entry Thermostat 1,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Front_Entry ZN Thermostat Schedule,     !- Name
  Front_Entry ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Front_Entry ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Entry Thermostat 1,              !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone FRONT_ENTRY_COOLING;   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Sunday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Monday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Tuesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Wednesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Thursday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Friday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Saturday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Holiday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Front_Entry ZN,                         !- Zone Name
  Front_Entry ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Front_Entry ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Front_Entry ZN Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Front_Entry ZN Zone Air Node;           !- Zone Air Node Name

NodeList,
  Front_Entry ZN Inlet Node List,         !- Name
  Front_Entry ZN Unit Heater Outlet Air Node; !- Node Name 1

NodeList,
  Front_Entry ZN Exhaust Node List,       !- Name
  Front_Entry ZN Unit Heater Inlet Air Node; !- Node Name 1

ZoneHVAC:UnitHeater,
  Front_Entry ZN Unit Heater,             !- Name
  RetailStandalone FrontEntry_FanSched,   !- Availability Schedule Name
  Front_Entry ZN Unit Heater Inlet Air Node, !- Air Inlet Node Name
  Front_Entry ZN Unit Heater Outlet Air Node, !- Air Outlet Node Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Front_Entry ZN UnitHeater Fan,          !- Supply Air Fan Name
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Front_Entry ZN UnitHeater Gas Htg Coil 175kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  No,                                     !- Supply Air Fan Operation During No Heating
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Heating Convergence Tolerance

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  RetailStandalone FrontEntry_FanSched Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone FrontEntry_FanSched Week Rule - Jan1-Dec31, !- Name
  RetailStandalone FrontEntry_FanSched Default, !- Sunday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Monday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Tuesday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Wednesday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Thursday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Friday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Saturday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Holiday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone FrontEntry_FanSched,   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailStandalone FrontEntry_FanSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone FrontEntry_FanSched Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FrontEntry_FanSched Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Fan:ConstantVolume,
  Front_Entry ZN UnitHeater Fan,          !- Name
  RetailStandalone FrontEntry_FanSched,   !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Front_Entry ZN Unit Heater Inlet Air Node, !- Air Inlet Node Name
  Front_Entry ZN Unit Heater Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Fuel,
  Front_Entry ZN UnitHeater Gas Htg Coil 175kBtu/hr 0.8 Thermal Eff, !- Name
  RetailStandalone FrontEntry_FanSched,   !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Front_Entry ZN Unit Heater Fan Outlet Node, !- Air Inlet Node Name
  Front_Entry ZN Unit Heater Outlet Air Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

ZoneHVAC:EquipmentList,
  Front_Entry ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,                    !- Zone Equipment Object Type 1
  Front_Entry ZN Unit Heater,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Front_Entry ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Front_Retail ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Front_Retail,                           !- Name
  Front_Retail ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Retail;                          !- Space Type

BuildingSurface:Detailed,
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 31.14m Area 150.81m2, !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Roof,                      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_South_3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front_Retail_Wall_South_Glazing,        !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.4 Simple Glazing,         !- Construction Name
  Front_Retail_Wall_South,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Front_Entry_Wall_East,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Front_Retail,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_East_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Front_Retail Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Front_Retail ZN,                        !- Zone or ZoneList Name
  Front_Retail,                           !- Space or SpaceList Name
  301.62;                                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Front_Retail HVAC Off Infiltration,     !- Name
  Front_Retail,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Front_Retail HVAC On Infiltration,      !- Name
  Front_Retail,                           !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Front_Retail ZN DaylightingControls,    !- Name
  Front_Retail ZN,                        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Front_Retail Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Front_Retail Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.443,                                  !- Fraction of Lights Controlled by Reference Point 1
  375;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Front_Retail Daylt Sensor 1,            !- Name
  Front_Retail ZN,                        !- Zone or Space Name
  12.5675,                                !- X-Coordinate of Reference Point {m}
  1.7556,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Front_Retail ZN Thermostat,             !- Name
  Front_Retail ZN,                        !- Zone or ZoneList Name
  Front_Retail ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Retail Thermostat 2,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Front_Retail ZN Thermostat Schedule,    !- Name
  Front_Retail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Front_Retail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 2,             !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Front_Retail ZN,                        !- Zone Name
  Front_Retail ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Front_Retail ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Front_Retail ZN Zone Air Node,          !- Zone Air Node Name
  Front_Retail ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Front_Retail ZN Inlet Node List,        !- Name
  Front_Retail ZN PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Front_Retail ZN Return Node List,       !- Name
  Front_Retail ZN Return Air Node;        !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Front_Retail ZN PSZ-AC Diffuser,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Front_Retail ZN PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Front_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Front_Retail ZN PSZ-AC Diffuser,    !- Name
  Front_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Front_Retail ZN PSZ-AC Diffuser;        !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Front_Retail ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Front_Retail ZN PSZ-AC Diffuser,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Front_Retail ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Point_Of_Sale ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Point_Of_Sale,                          !- Name
  Point_Of_Sale ZN,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Retail Point_of_Sale;                   !- Space Type

SpaceList,
  Retail Point_of_Sale,                   !- Name
  Point_Of_Sale;                          !- Space Name 1

Lights,
  Retail Point_of_Sale Lights,            !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail Point_of_Sale People,            !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Retail Point_of_Sale Elec Equip,        !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList or Space or SpaceList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 31.14m Area 150.81m2, !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Roof,                     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Front_Entry_Wall_West,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_West_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_South_1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.4 Simple Glazing,         !- Construction Name
  Point_Of_Sale_Wall_South,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Point_Of_Sale Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name
  Point_Of_Sale,                          !- Space or SpaceList Name
  301.62;                                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Point_Of_Sale HVAC Off Infiltration,    !- Name
  Point_Of_Sale,                          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Point_Of_Sale HVAC On Infiltration,     !- Name
  Point_Of_Sale,                          !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Point_Of_Sale ZN Thermostat,            !- Name
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name
  Point_Of_Sale ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Retail Point_of_Sale Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Point_Of_Sale ZN Thermostat Schedule,   !- Name
  Point_Of_Sale ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Point_Of_Sale ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale Thermostat 1,      !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Point_Of_Sale ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Point_Of_Sale ZN Zone Air Node,         !- Zone Air Node Name
  Point_Of_Sale ZN Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  Point_Of_Sale ZN Inlet Node List,       !- Name
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Point_Of_Sale ZN Return Node List,      !- Name
  Point_Of_Sale ZN Return Air Node;       !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Point_Of_Sale ZN PSZ-AC Diffuser,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Point_Of_Sale ZN PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Point_Of_Sale ZN PSZ-AC Diffuser,   !- Name
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Point_Of_Sale ZN PSZ-AC Diffuser;       !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Point_Of_Sale ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Point_Of_Sale ZN PSZ-AC Diffuser,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Electricity:Building,                   !- Key Name
  hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.55 SHGC 0.4 Simple Glazing,         !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.8 SHGC 0.4 Simple Glazing,          !- Name
  4.54261067289079,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  Typical Insulation R-10.94,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-8.72,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.55 SHGC 0.4 Simple Glazing,         !- Name
  U 0.55 SHGC 0.4 Simple Glazing;         !- Layer 1

Construction,
  U 0.8 SHGC 0.4 Simple Glazing,          !- Name
  U 0.8 SHGC 0.4 Simple Glazing;          !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  U 1.17 SHGC 0.49 Simple Glazing;        !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 31.14m Area 150.81m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  150.81,                                 !- Area {m2}
  31.135;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 4.0m Area 12.0m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12,                                     !- Area {m2}
  4;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 58.54m Area 1600.48m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1600.4829,                              !- Area {m2}
  58.54;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 68.27m Area 379.89m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  379.89,                                 !- Area {m2}
  68.27;                                  !- PerimeterExposed {m}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.31,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.36,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.34,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.37,                                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.59,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.29,                                   !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.59,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.29,                                   !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Default 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Default inverted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Summer Design Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Summer Design Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Winter Design Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Winter Design Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.131,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.131,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.131,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.131,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.131,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.131,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Week:Daily,
  ems_Back_Space_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Back_Space_ZN_PSZ_AC_maxOASch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Core_Retail_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Core_Retail_ZN_PSZ_AC_maxOASch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Front_Retail_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Front_Retail_ZN_PSZ_AC_maxOASch,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HVACOperationSchd Default inverted, !- Sunday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Monday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Tuesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Wednesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Thursday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Friday Schedule:Day Name
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day inverted 1, !- Saturday Schedule:Day Name
  RetailStandalone HVACOperationSchd Default inverted, !- Holiday Schedule:Day Name
  RetailStandalone HVACOperationSchd Summer Design Day inverted 1, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Winter Design Day inverted 1, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Default inverted, !- CustomDay1 Schedule:Day Name
  RetailStandalone HVACOperationSchd Default inverted; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HVACOperationSchd Default 1, !- Sunday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Monday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Tuesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Wednesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Thursday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Friday Schedule:Day Name
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day 1, !- Saturday Schedule:Day Name
  RetailStandalone HVACOperationSchd Default 1, !- Holiday Schedule:Day Name
  RetailStandalone HVACOperationSchd Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Default 1, !- CustomDay1 Schedule:Day Name
  RetailStandalone HVACOperationSchd Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC On Schedule,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HVACOperationSchd Default, !- Sunday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HVACOperationSchd Default, !- Holiday Schedule:Day Name
  RetailStandalone HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HVACOperationSchd Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HVACOperationSchd,     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailStandalone HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone INFIL_Door_Opening_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Monday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Tuesday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Wednesday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Thursday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Friday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Saturday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone INFIL_Door_Opening_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone INFIL_Door_Opening_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Back_Space ZN PSZ-AC,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Back_Space ZN PSZ-AC Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Back_Space ZN PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Back_Space ZN PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Back_Space ZN PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Back_Space ZN PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Back_Space ZN PSZ-AC Supply Outlet Nodes, !- Name
  Back_Space ZN PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Back_Space ZN PSZ-AC Demand Inlet Nodes, !- Name
  Back_Space ZN PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Back_Space ZN PSZ-AC,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStandalone HVACOperationSchd,     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Back_Space ZN PSZ-AC Supply Branches,   !- Name
  Back_Space ZN PSZ-AC Main Branch;       !- Branch Name 1

Branch,
  Back_Space ZN PSZ-AC Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Back_Space ZN PSZ-AC OA System,         !- Component Name 1
  Back_Space ZN PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Back_Space ZN PSZ-AC Unitary AC,        !- Component Name 2
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Component Inlet Node Name 2
  Back_Space ZN PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Back_Space ZN PSZ-AC OA System,         !- Name
  Back_Space ZN PSZ-AC OA System Controller List, !- Controller List Name
  Back_Space ZN PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Back_Space ZN PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Back_Space ZN PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Back_Space ZN PSZ-AC OA System Controller, !- Name
  Back_Space ZN PSZ-AC Relief Air Node,   !- Relief Air Outlet Node Name
  Back_Space ZN PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
  Back_Space ZN PSZ-AC Outdoor Air Node,  !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Back_Space_ZN_PSZ_AC_maxOASch,      !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Back_Space ZN,                          !- Zone or ZoneList Name 1
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Back_Space ZN PSZ-AC Outdoor Air Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Back_Space ZN PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Back_Space ZN PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Back_Space ZN PSZ-AC OA System Outdoor Air Mixer, !- Name
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Mixed Air Node Name
  Back_Space ZN PSZ-AC Outdoor Air Node,  !- Outdoor Air Stream Node Name
  Back_Space ZN PSZ-AC Relief Air Node,   !- Relief Air Stream Node Name
  Back_Space ZN PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Back_Space ZN PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Back_Space ZN PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Back_Space ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Back_Space ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Back_Space ZN PSZ-AC Mixed Air Node;    !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Back_Space ZN PSZ-AC Unitary AC,        !- Name
  Load,                                   !- Control Type
  Back_Space ZN,                          !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  RetailStandalone HVACOperationSchd,     !- Availability Schedule Name
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
  Back_Space ZN PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Back_Space ZN PSZ-AC Fan,               !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  RetailStandalone HVACOperationSchd,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Back_Space ZN PSZ-AC Gas Htg Coil 231kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 118kBtu/hr 11EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Back_Space ZN PSZ-AC No Heat,           !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Back_Space ZN PSZ-AC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Back_Space ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Back_Space ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Back_Space ZN PSZ-AC Gas Htg Coil 231kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Back_Space ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Back_Space ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 118kBtu/hr 11EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.79975201351641,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Air Inlet Node Name
  Back_Space ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.79975201351641,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Back_Space ZN PSZ-AC No Heat,           !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Back_Space ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Back_Space ZN PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Back_Space ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Back_Space ZN,                          !- Control Zone Name
  Back_Space ZN Zone Air Node,            !- Zone Node Name
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Back_Space ZN PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Back_Space ZN PSZ-AC Back_Space ZN PSZ-AC Demand Inlet Node Supply Path, !- Name
  Back_Space ZN PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Back_Space ZN PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Back_Space ZN PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Back_Space ZN PSZ-AC Return Path,       !- Name
  Back_Space ZN PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Back_Space ZN PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Back_Space ZN Return Air Node;          !- Inlet Node Name 1

AirLoopHVAC,
  Core_Retail ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Core_Retail ZN PSZ-AC Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Core_Retail ZN PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Core_Retail ZN PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Core_Retail ZN PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Core_Retail ZN PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Core_Retail ZN PSZ-AC Supply Outlet Nodes, !- Name
  Core_Retail ZN PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Core_Retail ZN PSZ-AC Demand Inlet Nodes, !- Name
  Core_Retail ZN PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Core_Retail ZN PSZ-AC,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStandalone HVACOperationSchd,     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Core_Retail ZN PSZ-AC Supply Branches,  !- Name
  Core_Retail ZN PSZ-AC Main Branch;      !- Branch Name 1

Branch,
  Core_Retail ZN PSZ-AC Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Core_Retail ZN PSZ-AC OA System,        !- Component Name 1
  Core_Retail ZN PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Core_Retail ZN PSZ-AC Unitary AC,       !- Component Name 2
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Component Inlet Node Name 2
  Core_Retail ZN PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Core_Retail ZN PSZ-AC OA System,        !- Name
  Core_Retail ZN PSZ-AC OA System Controller List, !- Controller List Name
  Core_Retail ZN PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Core_Retail ZN PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Core_Retail ZN PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Core_Retail ZN PSZ-AC OA System Controller, !- Name
  Core_Retail ZN PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
  Core_Retail ZN PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Core_Retail ZN PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Core_Retail_ZN_PSZ_AC_maxOASch,     !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_Retail ZN,                         !- Zone or ZoneList Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Core_Retail ZN PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Core_Retail ZN PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Core_Retail ZN PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Core_Retail ZN PSZ-AC OA System Outdoor Air Mixer, !- Name
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Core_Retail ZN PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Core_Retail ZN PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
  Core_Retail ZN PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Core_Retail ZN PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Core_Retail ZN PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Core_Retail ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Core_Retail ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Core_Retail ZN PSZ-AC Mixed Air Node;   !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Core_Retail ZN PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  Core_Retail ZN,                         !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  RetailStandalone HVACOperationSchd,     !- Availability Schedule Name
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Core_Retail ZN PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Core_Retail ZN PSZ-AC Fan,              !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  RetailStandalone HVACOperationSchd,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Core_Retail ZN PSZ-AC Gas Htg Coil 1183kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 558kBtu/hr 9.8EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Core_Retail ZN PSZ-AC No Heat,          !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Core_Retail ZN PSZ-AC Fan,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Core_Retail ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Core_Retail ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Core_Retail ZN PSZ-AC Gas Htg Coil 1183kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Core_Retail ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Core_Retail ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 558kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.40010964509975,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Core_Retail ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.40010964509975,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Core_Retail ZN PSZ-AC No Heat,          !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Core_Retail ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Core_Retail ZN PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Core_Retail ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Core_Retail ZN,                         !- Control Zone Name
  Core_Retail ZN Zone Air Node,           !- Zone Node Name
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Core_Retail ZN PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Core_Retail ZN PSZ-AC Core_Retail ZN PSZ-AC Demand Inlet Node Supply Path, !- Name
  Core_Retail ZN PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Core_Retail ZN PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Core_Retail ZN PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Core_Retail ZN PSZ-AC Return Path,      !- Name
  Core_Retail ZN PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Core_Retail ZN PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Core_Retail ZN Return Air Node;         !- Inlet Node Name 1

AirLoopHVAC,
  Front_Retail ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Front_Retail ZN PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Front_Retail ZN PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Front_Retail ZN PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Front_Retail ZN PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Front_Retail ZN PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Front_Retail ZN PSZ-AC Supply Outlet Nodes, !- Name
  Front_Retail ZN PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Front_Retail ZN PSZ-AC Demand Inlet Nodes, !- Name
  Front_Retail ZN PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Front_Retail ZN PSZ-AC,                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStandalone HVACOperationSchd,     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Front_Retail ZN PSZ-AC Supply Branches, !- Name
  Front_Retail ZN PSZ-AC Main Branch;     !- Branch Name 1

Branch,
  Front_Retail ZN PSZ-AC Main Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Front_Retail ZN PSZ-AC OA System,       !- Component Name 1
  Front_Retail ZN PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Front_Retail ZN PSZ-AC Unitary AC,      !- Component Name 2
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Component Inlet Node Name 2
  Front_Retail ZN PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Front_Retail ZN PSZ-AC OA System,       !- Name
  Front_Retail ZN PSZ-AC OA System Controller List, !- Controller List Name
  Front_Retail ZN PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Front_Retail ZN PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Front_Retail ZN PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Front_Retail ZN PSZ-AC OA System Controller, !- Name
  Front_Retail ZN PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Front_Retail ZN PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
  Front_Retail ZN PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Front_Retail_ZN_PSZ_AC_maxOASch,    !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Front_Retail ZN,                        !- Zone or ZoneList Name 1
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Front_Retail ZN PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Front_Retail ZN PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Front_Retail ZN PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Front_Retail ZN PSZ-AC OA System Outdoor Air Mixer, !- Name
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Mixed Air Node Name
  Front_Retail ZN PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Front_Retail ZN PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Front_Retail ZN PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Front_Retail ZN PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Front_Retail ZN PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Front_Retail ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Front_Retail ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Front_Retail ZN PSZ-AC Mixed Air Node;  !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Front_Retail ZN PSZ-AC Unitary AC,      !- Name
  Load,                                   !- Control Type
  Front_Retail ZN,                        !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  RetailStandalone HVACOperationSchd,     !- Availability Schedule Name
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
  Front_Retail ZN PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Front_Retail ZN PSZ-AC Fan,             !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  RetailStandalone HVACOperationSchd,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Front_Retail ZN PSZ-AC Gas Htg Coil 144kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Front_Retail ZN PSZ-AC 2spd DX AC Clg Coil 70kBtu/hr 11EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Front_Retail ZN PSZ-AC No Heat,         !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Front_Retail ZN PSZ-AC Fan,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Front_Retail ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Front_Retail ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Front_Retail ZN PSZ-AC Gas Htg Coil 144kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Front_Retail ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Front_Retail ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Front_Retail ZN PSZ-AC 2spd DX AC Clg Coil 70kBtu/hr 11EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.79975201351641,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Air Inlet Node Name
  Front_Retail ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.79975201351641,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Front_Retail ZN PSZ-AC No Heat,         !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Front_Retail ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Front_Retail ZN PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Front_Retail ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Front_Retail ZN,                        !- Control Zone Name
  Front_Retail ZN Zone Air Node,          !- Zone Node Name
  Front_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Front_Retail ZN PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Front_Retail ZN PSZ-AC Front_Retail ZN PSZ-AC Demand Inlet Node Supply Path, !- Name
  Front_Retail ZN PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Front_Retail ZN PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Front_Retail ZN PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Front_Retail ZN PSZ-AC Return Path,     !- Name
  Front_Retail ZN PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Front_Retail ZN PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Front_Retail ZN Return Air Node;        !- Inlet Node Name 1

AirLoopHVAC,
  Point_Of_Sale ZN PSZ-AC,                !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Point_Of_Sale ZN PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Point_Of_Sale ZN PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Point_Of_Sale ZN PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Point_Of_Sale ZN PSZ-AC Supply Outlet Nodes, !- Name
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Point_Of_Sale ZN PSZ-AC Demand Inlet Nodes, !- Name
  Point_Of_Sale ZN PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Point_Of_Sale ZN PSZ-AC,                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStandalone HVACOperationSchd,     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Point_Of_Sale ZN PSZ-AC Supply Branches, !- Name
  Point_Of_Sale ZN PSZ-AC Main Branch;    !- Branch Name 1

Branch,
  Point_Of_Sale ZN PSZ-AC Main Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Point_Of_Sale ZN PSZ-AC OA System,      !- Component Name 1
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Point_Of_Sale ZN PSZ-AC Unitary AC,     !- Component Name 2
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Point_Of_Sale ZN PSZ-AC OA System,      !- Name
  Point_Of_Sale ZN PSZ-AC OA System Controller List, !- Controller List Name
  Point_Of_Sale ZN PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Point_Of_Sale ZN PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Point_Of_Sale ZN PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Point_Of_Sale ZN PSZ-AC OA System Controller, !- Name
  Point_Of_Sale ZN PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Point_Of_Sale ZN PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch,   !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name 1
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Point_Of_Sale ZN PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Point_Of_Sale ZN PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Point_Of_Sale ZN PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Point_Of_Sale ZN PSZ-AC OA System Outdoor Air Mixer, !- Name
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Point_Of_Sale ZN PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Point_Of_Sale ZN PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Point_Of_Sale ZN PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Point_Of_Sale ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Point_Of_Sale ZN PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Point_Of_Sale ZN PSZ-AC Unitary AC,     !- Name
  Load,                                   !- Control Type
  Point_Of_Sale ZN,                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  RetailStandalone HVACOperationSchd,     !- Availability Schedule Name
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Point_Of_Sale ZN PSZ-AC Fan,            !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  RetailStandalone HVACOperationSchd,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil 171kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 86kBtu/hr 11EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Point_Of_Sale ZN PSZ-AC No Heat,        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Point_Of_Sale ZN PSZ-AC Fan,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Point_Of_Sale ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil 171kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Point_Of_Sale ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 86kBtu/hr 11EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.79975201351641,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.79975201351641,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Point_Of_Sale ZN PSZ-AC No Heat,        !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Point_Of_Sale ZN PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Point_Of_Sale ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Point_Of_Sale ZN,                       !- Control Zone Name
  Point_Of_Sale ZN Zone Air Node,         !- Zone Node Name
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Point_Of_Sale ZN PSZ-AC Point_Of_Sale ZN PSZ-AC Demand Inlet Node Supply Path, !- Name
  Point_Of_Sale ZN PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Point_Of_Sale ZN PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Point_Of_Sale ZN PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Point_Of_Sale ZN PSZ-AC Return Path,    !- Name
  Point_Of_Sale ZN PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Point_Of_Sale ZN PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Point_Of_Sale ZN Return Air Node;       !- Inlet Node Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Main Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff, !- Component Name 1
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1860.00019998643,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1860.00019998643,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Back_Space ZN,                          !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.10129642064064,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  4.10129642064064,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Main WUC 0.3gpm 140F,                   !- Component Name 1
  Main WUC 0.3gpm 140F Inlet Water Node,  !- Component Inlet Node Name 1
  Main WUC 0.3gpm 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Main WUC 0.3gpm 140F,                   !- Name
  Main WUC 0.3gpm 140F Inlet Water Node,  !- Inlet Node Name
  Main WUC 0.3gpm 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Main Service Water Use 0.3gpm 140F;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  Main Service Water Use 0.3gpm 140F,     !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-05,                   !- Peak Flow Rate {m3/s}
  RetailStandalone BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Denver-Aurora-Buckley AFB_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726;                                   !- Elevation {m}

Site:GroundTemperature:Deep,
  4.9,                                    !- January Deep Ground Temperature {C}
  4.6,                                    !- February Deep Ground Temperature {C}
  5.6,                                    !- March Deep Ground Temperature {C}
  7,                                      !- April Deep Ground Temperature {C}
  10.5,                                   !- May Deep Ground Temperature {C}
  13.2,                                   !- June Deep Ground Temperature {C}
  14.9,                                   !- July Deep Ground Temperature {C}
  15.4,                                   !- August Deep Ground Temperature {C}
  14.3,                                   !- September Deep Ground Temperature {C}
  12.1,                                   !- October Deep Ground Temperature {C}
  9.2,                                    !- November Deep Ground Temperature {C}
  6.7;                                    !- December Deep Ground Temperature {C}

Site:GroundTemperature:FCfactorMethod,
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

Site:GroundTemperature:Shallow,
  -0.7,                                   !- January Surface Ground Temperature {C}
  1.3,                                    !- February Surface Ground Temperature {C}
  5.2,                                    !- March Surface Ground Temperature {C}
  8.9,                                    !- April Surface Ground Temperature {C}
  16,                                     !- May Surface Ground Temperature {C}
  19.7,                                   !- June Surface Ground Temperature {C}
  20.7,                                   !- July Surface Ground Temperature {C}
  18.8,                                   !- August Surface Ground Temperature {C}
  14.5,                                   !- September Surface Ground Temperature {C}
  9.1,                                    !- October Surface Ground Temperature {C}
  3.7,                                    !- November Surface Ground Temperature {C}
  0.2;                                    !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.95,                                   !- Annual Average Outdoor Air Temperature {C}
  23.7,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  RetailStandalone Exterior_lighting_schedule_a, !- Schedule Name
  316,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  RetailStandalone Exterior_lighting_schedule_b, !- Schedule Name
  4328,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ems_Core_Retail_ZN_PSZ_AC_ClgSch0,      !- Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ems_Core_Retail_ZN_PSZ_AC_HtgSch0,      !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  ems_Core_Retail_ZN_PSZ_AC_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET ems_Core_Retail_ZN_PSZ_AC_ClgSch0 = 29.4, !- Program Line 2
  SET ems_Core_Retail_ZN_PSZ_AC_HtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET ems_Core_Retail_ZN_PSZ_AC_ClgSch0 = 29.4, !- Program Line 5
  SET ems_Core_Retail_ZN_PSZ_AC_HtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET ems_Core_Retail_ZN_PSZ_AC_ClgSch0 = 29.4, !- Program Line 8
  SET ems_Core_Retail_ZN_PSZ_AC_HtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET ems_Core_Retail_ZN_PSZ_AC_ClgSch0 = 29.4, !- Program Line 11
  SET ems_Core_Retail_ZN_PSZ_AC_HtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ems_Core_Retail_ZN_PSZ_AC_ClgSch0 = NULL, !- Program Line 14
  SET ems_Core_Retail_ZN_PSZ_AC_HtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  ems_Core_Retail_ZN_PSZ_AC_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ems_Core_Retail_ZN_PSZ_AC_OptimumStartProg0; !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

