Program Version,EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.05.01 14:40
! <Version>, Version ID
 Version, 25.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   5.40,  -2.00, -14.60, -16.90, -11.50,  -6.20,   4.00,  13.40,  18.00,  19.70,  17.90,  12.30
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow, -11.70, -13.20, -10.60,  -6.50,   4.30,  12.50,  18.10,  19.80,  16.90,  10.50,   1.90,  -6.10
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  -1.80,  -4.50,  -5.10,  -4.20,  -0.20,   4.20,   8.20,  11.00,  11.60,  10.10,   6.60,   2.30
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,International Falls Intl Ap MN USA TMY3 WMO#=727470,48.57,-93.40,-6.00,359.00,97086,1.1539
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,3.29,36.60,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,-SmallOffice-ASHRAE 169-2013-7A created: 2026-05-01 14:40:12 -0600,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,72,23
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ATTIC ZN,0.0,0.00,0.00,0.00,13.85,9.23,3.70,1,1,1,-0.60,28.29,-0.60,19.06,3.05,6.33,1.64,720.19,TARP,TARP,567.98,0.00,0.00,0.00,13,0,0,No
 Zone Information, CORE_ZN ZN,0.0,0.00,0.00,0.00,13.85,9.23,1.53,1,1,1,5.00,22.69,5.00,13.46,0.00,3.05,3.05,456.46,TARP,TARP,149.66,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_ZN_1 ZN,0.0,0.00,0.00,0.00,13.85,2.21,1.53,1,1,1,0.00,27.69,0.00,5.00,0.00,3.05,3.05,346.02,TARP,TARP,113.45,84.45,63.82,20.64,6,7,0,Yes
 Zone Information, PERIMETER_ZN_2 ZN,0.0,0.00,0.00,0.00,25.64,9.23,1.53,1,1,1,22.69,27.69,0.00,18.46,0.00,3.05,3.05,205.27,TARP,TARP,67.30,56.30,45.15,11.16,6,4,0,Yes
 Zone Information, PERIMETER_ZN_3 ZN,0.0,0.00,0.00,0.00,13.85,16.25,1.53,1,1,1,0.00,27.69,13.46,18.46,0.00,3.05,3.05,346.02,TARP,TARP,113.45,84.45,63.82,16.73,6,8,0,Yes
 Zone Information, PERIMETER_ZN_4 ZN,0.0,0.00,0.00,0.00,2.05,9.23,1.53,1,1,1,0.00,5.00,0.00,18.46,0.00,3.05,3.05,205.27,TARP,TARP,67.30,56.30,45.15,11.16,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ATTIC ZN,567.98,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, CORE_ZN ZN,149.66,9.0,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_1 ZN,113.45,6.8,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_2 ZN,67.30,4.1,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_3 ZN,113.45,6.8,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
 Zone Internal Gains Nominal, PERIMETER_ZN_4 ZN,67.30,4.1,16.590,6.028E-002,9.688,6.781,0.000,0.000,0.000,0.000,16.469,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_1 ZN,113.45,6.8,6.8,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,6.8,0.0,6.8,0.0,0.0,6.8,6.8,0.0,0.0,
 People Internal Gains Nominal, PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_2 ZN,67.30,4.1,4.1,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,4.1,0.0,4.1,0.0,0.0,4.1,4.1,0.0,0.0,
 People Internal Gains Nominal, PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_3 ZN,113.45,6.8,6.8,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,6.8,0.0,6.8,0.0,0.0,6.8,6.8,0.0,0.0,
 People Internal Gains Nominal, PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,PERIMETER_ZN_4 ZN,67.30,4.1,4.1,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,4.1,0.0,4.1,0.0,0.0,4.1,4.1,0.0,0.0,
 People Internal Gains Nominal, CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE,OFFICESMALL BLDG_OCC_SCH,CORE_ZN ZN,149.66,9.0,9.0,6.028E-002,16.590,0.300,0.700,AutoCalculate,OFFICESMALL ACTIVITY_SCH,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.0,9.0,9.0,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_1 ZN,113.45,6.8,1099.049,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,1099.049,197.829,804.5,197.829,804.471,1099.049,1099.049,0.000,0.000
 Lights Internal Gains Nominal, PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_2 ZN,67.30,4.1,651.970,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,651.970,117.355,477.2,117.355,477.223,651.970,651.970,0.000,0.000
 Lights Internal Gains Nominal, PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_3 ZN,113.45,6.8,1099.049,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,1099.049,197.829,804.5,197.829,804.471,1099.049,1099.049,0.000,0.000
 Lights Internal Gains Nominal, PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,PERIMETER_ZN_4 ZN,67.30,4.1,651.970,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,651.970,117.355,477.2,117.355,477.223,651.970,651.970,0.000,0.000
 Lights Internal Gains Nominal, CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS,OFFICESMALL BLDG_LIGHT_SCH_2010,CORE_ZN ZN,149.66,9.0,1449.809,9.688,160.714,0.000,0.700,0.200,0.100,1.000,General,0.000,1449.809,260.966,1061.2,260.966,1061.217,1449.809,1449.809,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_1 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_1 ZN,113.45,6.8,769.334,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,769.334,131.018,745.758,131.018,745.758,769.334,769.334,0.000,0.000
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_2 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_2 ZN,67.30,4.1,456.379,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,456.379,77.721,442.393,77.721,442.393,456.379,456.379,0.000,0.000
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_3 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_3 ZN,113.45,6.8,769.334,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,769.334,131.018,745.758,131.018,745.758,769.334,769.334,0.000,0.000
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_4 OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,PERIMETER_ZN_4 ZN,67.30,4.1,456.379,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,456.379,77.721,442.393,77.721,442.393,456.379,456.379,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CORE_ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP,OFFICESMALL BLDG_EQUIP_SCH_2010,CORE_ZN ZN,149.66,9.0,1014.866,6.781,112.500,0.000,0.500,0.000,0.500,General,0.000,1014.866,172.832,983.766,172.832,983.766,1014.866,1014.866,0.000,0.000
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, ATTIC HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ATTIC ZN,567.98,0.0,0.374,6.583E-004,5.703E-004,1.869,0.000,1.520E-002,0.000,9.470E-002
 ZoneInfiltration Airflow Stats Nominal, ATTIC HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ATTIC ZN,567.98,0.0,0.374,6.583E-004,5.703E-004,1.869,4.880E-002,7.600E-003,0.000,9.200E-002
 ZoneInfiltration Airflow Stats Nominal, ATTIC INFILTRATION,ZoneInfiltration:DesignFlowRate,ALWAYS ON,ATTIC ZN,567.98,0.0,0.200,3.523E-004,3.052E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ENTRY DOOR INFILTRATION,ZoneInfiltration:DesignFlowRate,OFFICESMALL INFIL_DOOR_OPENING_SCH_2013,PERIMETER_ZN_1 ZN,113.45,6.8,7.646E-002,6.739E-004,9.053E-004,0.795,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_1 ZN,113.45,6.8,4.817E-002,4.246E-004,5.703E-004,0.501,0.000,1.520E-002,0.000,9.470E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_1 ZN,113.45,6.8,4.817E-002,4.246E-004,5.703E-004,0.501,4.880E-002,7.600E-003,0.000,9.200E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_2 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_2 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,0.000,1.520E-002,0.000,9.470E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_2 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_2 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,4.880E-002,7.600E-003,0.000,9.200E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_3 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_3 ZN,113.45,6.8,5.039E-002,4.442E-004,5.703E-004,0.524,0.000,1.520E-002,0.000,9.470E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_3 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_3 ZN,113.45,6.8,5.039E-002,4.442E-004,5.703E-004,0.524,4.880E-002,7.600E-003,0.000,9.200E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_4 HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,PERIMETER_ZN_4 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,0.000,1.520E-002,0.000,9.470E-002
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_4 HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,PERIMETER_ZN_4 ZN,67.30,4.1,3.211E-002,4.771E-004,5.703E-004,0.563,4.880E-002,7.600E-003,0.000,9.200E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ATTIC ZN,Mixing/Well-Stirred
RoomAir Model,CORE_ZN ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_1 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_2 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_3 ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_4 ZN,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,          1.2
 Heating Sizing Factor Information, Zone CORE_ZN ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_1 ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_2 ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_3 ZN,          1.2
 Heating Sizing Factor Information, Zone PERIMETER_ZN_4 ZN,          1.2
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,          1.2
 Cooling Sizing Factor Information, Zone CORE_ZN ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_1 ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_2 ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_3 ZN,          1.2
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_4 ZN,          1.2
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORE_ZN ZN, Cooling, 3514.18930, 4217.02715, 0.26854, 0.32225, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:10:00, 25.03667, 1.27170E-002, 149.65740, 9.02103, 6.46221E-002, 0.00000
 Zone Sizing Information, CORE_ZN ZN, Heating, 1705.73237, 2046.87884, 5.01774E-002, 6.46221E-002, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -32.70000, 1.83376E-004, 149.65740, 9.02103, 6.46221E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1 ZN, Cooling, 4146.17045, 4975.40454, 0.31685, 0.38022, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00, 30.10000, 1.27259E-002, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1 ZN, Heating, 7622.86387, 9147.43664, 0.22418, 0.26901, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -32.70000, 1.83376E-004, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2 ZN, Cooling, 2847.74795, 3417.29755, 0.21761, 0.26114, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 24.68533, 1.27164E-002, 67.30000, 4.05670, 2.90601E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2 ZN, Heating, 4649.57061, 5579.48473, 0.13673, 0.16408, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -32.70000, 1.83376E-004, 67.30000, 4.05670, 2.90601E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3 ZN, Cooling, 2970.61219, 3564.73463, 0.22700, 0.27241, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:10:00, 25.03667, 1.27170E-002, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3 ZN, Heating, 7553.76690, 9064.52028, 0.22214, 0.26657, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -32.70000, 1.83376E-004, 113.45000, 6.83853, 4.89877E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4 ZN, Cooling, 3310.48240, 3972.57888, 0.25298, 0.30357, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:20:00, 26.50400, 1.27196E-002, 67.30000, 4.05670, 2.90601E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4 ZN, Heating, 4676.65082, 5611.98099, 0.13753, 0.16504, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -32.70000, 1.83376E-004, 67.30000, 4.05670, 2.90601E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, CORE_ZN ZN PSZ-AC-1, Cooling, Sensible, 4555.54, 0.32225, 0.32225, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, CORE_ZN ZN PSZ-AC-1, Heating, Sensible, 6196.82, 6.46221E-002, 6.46221E-002, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, PERIMETER_ZN_1 ZN PSZ-AC-2, Cooling, Sensible, 5251.30, 0.38022, 0.38022, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:10:00
 System Sizing Information, PERIMETER_ZN_1 ZN PSZ-AC-2, Heating, Sensible, 12070.29, 0.26901, 0.26901, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PERIMETER_ZN_2 ZN PSZ-AC-3, Cooling, Sensible, 3396.68, 0.26114, 0.26114, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00
 System Sizing Information, PERIMETER_ZN_2 ZN PSZ-AC-3, Heating, Sensible, 7311.11, 0.16408, 0.16408, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PERIMETER_ZN_3 ZN PSZ-AC-4, Cooling, Sensible, 3834.45, 0.27241, 0.27241, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00
 System Sizing Information, PERIMETER_ZN_3 ZN PSZ-AC-4, Heating, Sensible, 11988.57, 0.26657, 0.26657, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PERIMETER_ZN_4 ZN PSZ-AC-5, Cooling, Sensible, 4007.81, 0.30357, 0.30357, INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:10:00
 System Sizing Information, PERIMETER_ZN_4 ZN PSZ-AC-5, Heating, Sensible, 7343.13, 0.16504, 0.16504, INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORE_ZN ZN PSZ-AC-1 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_1 ZN PSZ-AC-2 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_2 ZN PSZ-AC-3 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_3 ZN PSZ-AC-4 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, PERIMETER_ZN_4 ZN PSZ-AC-5 DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Adjusted Heating Design Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Adjusted Main Design Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Adjusted Heating Design Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Adjusted Main Design Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Adjusted Main Design Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Adjusted Heating Design Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Adjusted Main Design Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Adjusted Heating Design Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Adjusted Main Design Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CORE_ZN ZN PSZ-AC-1, Design Supply Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_1 ZN PSZ-AC-2, Design Supply Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_2 ZN PSZ-AC-3, Design Supply Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_3 ZN PSZ-AC-4, Design Supply Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC, PERIMETER_ZN_4 ZN PSZ-AC-5, Design Supply Air Flow Rate [m3/s], 0.30357
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,OFFICESMALL MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,CORE_ZN ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,OFFICESMALL MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,PERIMETER_ZN_1 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,OFFICESMALL MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,PERIMETER_ZN_2 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,OFFICESMALL MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,PERIMETER_ZN_3 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,OFFICESMALL MINOA_MOTORIZEDDAMPER_SCHED,No,ZoneSum,1.00,1,PERIMETER_ZN_4 ZN,OFFICE WHOLEBUILDING - SM OFFICE VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, CORE_ZN ZN PSZ-AC-1 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, Controller:OutdoorAir, CORE_ZN ZN PSZ-AC-1 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.46221E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Nominal Cooling Capacity [W], 8002.13584
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Nominal Heating Capacity [W], 8002.13584
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 8002.13584
 Component Sizing Information, AirLoopHVAC:UnitarySystem, CORE_ZN ZN PSZ-AC-1 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, CORE_ZN ZN PSZ-AC-1 FAN, Design Size Maximum Flow Rate [m3/s], 0.32225
 Component Sizing Information, Fan:OnOff, CORE_ZN ZN PSZ-AC-1 FAN, Design Electric Power Consumption [W], 371.61068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 8002.13584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL, 7747.9, 2.66, 9.06, 9.54, 9.02, 9.4
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CORE_ZN ZN PSZ-AC-1 1SPD DX HP CLG COIL, 7696.0, 2.59, 8.84, 9.30, 9.05, 9.1
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.32225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL, Design Size Gross Rated Heating Capacity [W], 8002.13584
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL, 8261.0, 4545.7, 7.40, 4
! <DX Heating Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF2 {Btu/W-h}, Region Number
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, CORE_ZN ZN HP HTG COIL, 8312.9, 4597.6, 6.71, 4
 Component Sizing Information, Coil:Heating:Fuel, CORE_ZN ZN PSZ-AC-1 GAS BACKUP HTG COIL, Design Size Nominal Capacity [W], 8002.13584
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_1 ZN PSZ-AC-2 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.89877E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Nominal Cooling Capacity [W], 9441.84664
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Nominal Heating Capacity [W], 9441.84664
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9441.84664
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_1 ZN PSZ-AC-2 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_1 ZN PSZ-AC-2 FAN, Design Size Maximum Flow Rate [m3/s], 0.38022
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_1 ZN PSZ-AC-2 FAN, Design Electric Power Consumption [W], 438.46932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 9441.84664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL, 9141.9, 2.66, 9.06, 9.54, 9.02, 9.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_1 ZN PSZ-AC-2 1SPD DX HP CLG COIL, 9080.6, 2.59, 8.84, 9.30, 9.05, 9.1
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.38022
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL, Design Size Gross Rated Heating Capacity [W], 9441.84664
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL, 9747.3, 5363.5, 7.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_1 ZN HP HTG COIL, 9808.6, 5424.8, 6.71, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_1 ZN PSZ-AC-2 GAS BACKUP HTG COIL, Design Size Nominal Capacity [W], 9441.84664
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_2 ZN PSZ-AC-3 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.90601E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Nominal Cooling Capacity [W], 6484.65350
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Nominal Heating Capacity [W], 6484.65350
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6484.65350
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_2 ZN PSZ-AC-3 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_2 ZN PSZ-AC-3 FAN, Design Size Maximum Flow Rate [m3/s], 0.26114
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_2 ZN PSZ-AC-3 FAN, Design Electric Power Consumption [W], 301.14042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 6484.65350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL, 6278.6, 2.66, 9.06, 9.54, 9.02, 9.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_2 ZN PSZ-AC-3 1SPD DX HP CLG COIL, 6236.6, 2.59, 8.84, 9.30, 9.05, 9.1
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.26114
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL, Design Size Gross Rated Heating Capacity [W], 6484.65350
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL, 6694.5, 3683.7, 7.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_2 ZN HP HTG COIL, 6736.5, 3725.7, 6.71, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_2 ZN PSZ-AC-3 GAS BACKUP HTG COIL, Design Size Nominal Capacity [W], 6484.65350
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_3 ZN PSZ-AC-4 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.89877E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Nominal Cooling Capacity [W], 6764.46779
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Nominal Heating Capacity [W], 6764.46779
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6764.46779
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_3 ZN PSZ-AC-4 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_3 ZN PSZ-AC-4 FAN, Design Size Maximum Flow Rate [m3/s], 0.27241
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_3 ZN PSZ-AC-4 FAN, Design Electric Power Consumption [W], 314.13469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 6764.46779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL, 6549.6, 2.66, 9.06, 9.54, 9.02, 9.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_3 ZN PSZ-AC-4 1SPD DX HP CLG COIL, 6505.7, 2.59, 8.84, 9.30, 9.05, 9.1
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.27241
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL, Design Size Gross Rated Heating Capacity [W], 6764.46779
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL, 6983.3, 3842.6, 7.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_3 ZN HP HTG COIL, 7027.2, 3886.5, 6.71, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_3 ZN PSZ-AC-4 GAS BACKUP HTG COIL, Design Size Nominal Capacity [W], 6764.46779
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, Controller:OutdoorAir, PERIMETER_ZN_4 ZN PSZ-AC-5 OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.90601E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Supply Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Heating Supply Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Nominal Cooling Capacity [W], 7538.37893
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Nominal Heating Capacity [W], 7538.37893
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7538.37893
 Component Sizing Information, AirLoopHVAC:UnitarySystem, PERIMETER_ZN_4 ZN PSZ-AC-5 UNITARY HP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_4 ZN PSZ-AC-5 FAN, Design Size Maximum Flow Rate [m3/s], 0.30357
 Component Sizing Information, Fan:OnOff, PERIMETER_ZN_4 ZN PSZ-AC-5 FAN, Design Electric Power Consumption [W], 350.07430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 7538.37893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL, 7298.9, 2.66, 9.06, 9.54, 9.02, 9.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PERIMETER_ZN_4 ZN PSZ-AC-5 1SPD DX HP CLG COIL, 7250.0, 2.59, 8.84, 9.30, 9.05, 9.1
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.30357
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL, Design Size Gross Rated Heating Capacity [W], 7538.37893
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL, 7782.3, 4282.2, 7.42, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PERIMETER_ZN_4 ZN HP HTG COIL, 7831.2, 4331.1, 6.71, 4
 Component Sizing Information, Coil:Heating:Fuel, PERIMETER_ZN_4 ZN PSZ-AC-5 GAS BACKUP HTG COIL, Design Size Nominal Capacity [W], 7538.37893
Water Heater Information,WaterHeater:Mixed,40GAL ELECTRICITY WATER HEATER - 40KBTU/HR,0.1514,11722.8,0.988,0.5113
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 4.84533E-004
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 5.17663E-009
 Component Sizing Information, WaterHeater:Mixed, 40GAL ELECTRICITY WATER HEATER - 40KBTU/HR, Initial Use Side Design Flow Rate [m3/s], 4.03777E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.10,12.40,DefaultMultipliers,Wetbulb,21.10,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,HTML,None,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ATTIC ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.2809749316,0.1533117478,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1038043159,0.2508046599,Pass,Pass,1.4074032794E-002,7.8811164057E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.1591615153E-002,0.2789439113,Pass,Pass,1.3067032346E-002,7.3463210608E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,8.3420947949E-002,0.2928263232,Pass,Pass,1.3847249462E-002,7.3647847614E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.3755357109E-002,0.2505312988,Pass,Pass,1.1691274088E-002,7.6893379278E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.7213702421E-002,0.3717030748,Pass,Pass,1.3417472078E-002,7.1636343747E-002,Pass,Pass
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.70,12.40,DefaultMultipliers,Wetbulb,22.80,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,ATTIC ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,0.2827768169,0.1535939420,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,0.1007002770,0.2258962304,Pass,Pass,1.3729572550E-002,7.8952304931E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,6.4869935091E-002,0.2598721025,Pass,Pass,1.3069086357E-002,7.3519952317E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,7.6964186025E-002,0.2795219345,Pass,Pass,1.3001511868E-002,7.3671845019E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,6.7162337346E-002,0.2285873472,Pass,Pass,1.1236609100E-002,7.7467713707E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,7.2238113615E-002,0.3493778554,Pass,Pass,1.4519569186E-002,7.4537793380E-002,Pass,Pass
Environment,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-32.70,0.00,DefaultMultipliers,Wetbulb,-32.70,{C},97086,210,2.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 25
 Warmup Convergence Information,ATTIC ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.8485446658E-005,3.1104085345E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.2524801204E-002,2.3536628036E-002,Fail,Fail,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.1649135022E-004,3.5331244324E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,8.7872242865E-004,2.6559269122E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.2980786536E-004,3.4849592706E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,8.7193312897E-004,2.6439087035E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,12.40,DefaultMultipliers,Wetbulb,21.10,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 4.84533E-004
 Component Sizing Information, WaterHeater:Mixed, 40GAL ELECTRICITY WATER HEATER - 40KBTU/HR, Use Side Design Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 4.03777E-006
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 5.17663E-009
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.70,12.40,DefaultMultipliers,Wetbulb,22.80,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-32.70,0.00,DefaultMultipliers,Wetbulb,-32.70,{C},97086,210,2.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,12.40,DefaultMultipliers,Wetbulb,21.10,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.70,12.40,DefaultMultipliers,Wetbulb,22.80,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-32.70,0.00,DefaultMultipliers,Wetbulb,-32.70,{C},97086,210,2.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,12.40,DefaultMultipliers,Wetbulb,21.10,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,ATTIC ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,0.2809749316,0.1533117478,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,0.1038043159,0.2508046599,Pass,Pass,1.4074032794E-002,7.8811164057E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7.1591615153E-002,0.2789439113,Pass,Pass,1.3067032346E-002,7.3463210608E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,8.3420947949E-002,0.2928263232,Pass,Pass,1.3847249462E-002,7.3647847614E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7.3755357109E-002,0.2505312988,Pass,Pass,1.1691274088E-002,7.6893379278E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7.7213702421E-002,0.3717030748,Pass,Pass,1.3417472078E-002,7.1636343747E-002,Pass,Pass
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.70,12.40,DefaultMultipliers,Wetbulb,22.80,{C},97086,200,4.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,ATTIC ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,0.2827768169,0.1535939420,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,0.1007002770,0.2258962304,Pass,Pass,1.3729572550E-002,7.8952304931E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,6.4869935091E-002,0.2598721025,Pass,Pass,1.3069086357E-002,7.3519952317E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,7.6964186025E-002,0.2795219345,Pass,Pass,1.3001511868E-002,7.3671845019E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,6.7162337346E-002,0.2285873472,Pass,Pass,1.1236609100E-002,7.7467713707E-002,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB,7.2238113615E-002,0.3493778554,Pass,Pass,1.4519569186E-002,7.4537793380E-002,Pass,Pass
Environment,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-32.70,0.00,DefaultMultipliers,Wetbulb,-32.70,{C},97086,210,2.4,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 25
 Warmup Convergence Information,ATTIC ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,4.8485446658E-005,3.1104085345E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,CORE_ZN ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1.2524801204E-002,2.3536628036E-002,Fail,Fail,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,9.1649135022E-004,3.5331244324E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,8.7872242865E-004,2.6559269122E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,9.2980786536E-004,3.4849592706E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4 ZN,SizingPeriod: INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,8.7193312897E-004,2.6439087035E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
