
OS:Version,
  {465d517c-dd87-43d0-9027-a739d63c6733}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Handle
  Always On Discrete,                     !- Name
  {678220d0-990f-4352-917b-d2e57faf2f38}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {678220d0-990f-4352-917b-d2e57faf2f38}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Buffalo Niagara Intl AP_NY_USA,         !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {80cc7942-5e67-4fd2-9e98-829d3d57bf09}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f1a7cb91-39d8-457e-98c3-abcb9338eb59}, !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {518f836e-6964-44f3-9601-6fcf36309b2c}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {f1a7cb91-39d8-457e-98c3-abcb9338eb59}, !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {dfa2909d-e836-467a-ac26-1a2ae4886009}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9739e2a9-ada0-49e4-bbdb-b6f63bd946f9}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {32eb85c3-c521-4777-b871-02f6e326ab43}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {2a9cb099-a494-48a4-83f8-0d95d659103a}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {f2d101f2-63e7-4709-90d0-2759f8ac6233}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b96d30ac-c96d-4ddc-a849-127841160323}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b83088b3-1640-4943-b885-b5803ae93f23}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {b28788a6-74ae-4f55-a48e-43d069fbb3a3}, !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {e81424f1-9c42-4bbe-8b85-4247d66381f9}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b65ce9f6-5c1c-4502-a593-0ddd7084037a}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {c19a7767-f9ad-4445-96e1-e7c7d19e9e6a}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {358909e1-cc6d-4d77-8ed8-ac50fbc962d5}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0c78014f-a4d6-4ef5-9c95-9e2433b7c65c}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {b28788a6-74ae-4f55-a48e-43d069fbb3a3}, !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4d6bea79-1340-403d-ba0e-3579b68d8b31}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {bd238b6b-302a-4304-acde-dbd9c92a0323}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {82e249b8-e84f-4960-a725-b953d04f3d12}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  -SmallOffice-ASHRAE 169-2013-5A created: 2026-05-07 13:18:36 -0600, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8ffb4921-c055-4373-a710-6a1186485117}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {2ab66e97-6ae8-44de-9caf-5ee1ebc50c42}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {6dd005fe-37e3-44cb-a740-6e08b90786e4}, !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {a7815bc7-b9dd-4e0f-9071-0e8014df16cd}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1b0a2478-3f95-4b67-95d7-ec66b98ccd56}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {28131dec-a8b0-419e-9ae2-03d9966e663c}, !- Default Schedule Set Name
  {7a007f22-ea46-4e4a-93d5-b46a56c71c28}, !- Group Rendering Name
  {07bb80eb-8927-4237-954a-2dad965eb180}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic,                           !- Name
  {a4b02016-9ed9-42e7-adeb-83f4d1804702}, !- Default Construction Set Name
  {7ef77edb-7a34-47c0-80dd-87dd41683913}, !- Default Schedule Set Name
  {34c46948-b9d3-4bf0-94df-a50cdbc44bc8}, !- Group Rendering Name
  {dfdec7ea-c665-48de-9791-fbee2ab5301c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:SubSurface,
  {ab12c732-34af-48a3-addd-d61dc5fd3db1}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {733119fd-61df-4fd8-aced-260c131f26f8}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.911800279714, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab12b232-32bf-42b3-adad-d12dc5fd3de2}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {9caf73a2-1a32-4a9a-9bcd-9b96a8519491}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.131920148775, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {af3f8196-49d5-4e76-abe8-72a23adfa4a0}, !- Handle
  Buffalo Niagara Intl AP,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  C:/All_repos/openstudio-ee-gem/lib/parametric_run/weather/Buffalo/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  3A15D82B,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:ClimateZones,
  {9f67920a-5d7f-4f5f-b303-4de818bfbc9c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {0b1553ef-ea4f-49a9-9d85-52a8fa1328b7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {19d192db-8653-48fb-b564-559ab8bace83}, !- Handle
  -2.9,                                   !- January Surface Ground Temperature {C}
  -0.6,                                   !- February Surface Ground Temperature {C}
  3.7,                                    !- March Surface Ground Temperature {C}
  7.8,                                    !- April Surface Ground Temperature {C}
  15.6,                                   !- May Surface Ground Temperature {C}
  19.7,                                   !- June Surface Ground Temperature {C}
  20.9,                                   !- July Surface Ground Temperature {C}
  18.8,                                   !- August Surface Ground Temperature {C}
  14,                                     !- September Surface Ground Temperature {C}
  8,                                      !- October Surface Ground Temperature {C}
  2.1,                                    !- November Surface Ground Temperature {C}
  -1.8;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {af8caf03-b8df-436c-9f2b-75a78ec077f9}, !- Handle
  3.4,                                    !- January Deep Ground Temperature {C}
  3,                                      !- February Deep Ground Temperature {C}
  4.1,                                    !- March Deep Ground Temperature {C}
  5.7,                                    !- April Deep Ground Temperature {C}
  9.6,                                    !- May Deep Ground Temperature {C}
  12.6,                                   !- June Deep Ground Temperature {C}
  14.5,                                   !- July Deep Ground Temperature {C}
  15,                                     !- August Deep Ground Temperature {C}
  13.8,                                   !- September Deep Ground Temperature {C}
  11.3,                                   !- October Deep Ground Temperature {C}
  8.2,                                    !- November Deep Ground Temperature {C}
  5.3;                                    !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {29e15e06-98b2-43ed-8544-28daa3b1777c}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {34c46948-b9d3-4bf0-94df-a50cdbc44bc8}, !- Handle
  Office Attic 1,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dfdec7ea-c665-48de-9791-fbee2ab5301c}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ef77edb-7a34-47c0-80dd-87dd41683913}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f20c79d1-c530-4a38-8167-a2a908f07d37}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {7a007f22-ea46-4e4a-93d5-b46a56c71c28}, !- Handle
  Office WholeBuilding - Sm Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {cb3534b9-e505-43bb-bc88-5f4d59566758}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {d0e193d5-8b40-437e-89d1-ea3e7b85b121}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {cb3534b9-e505-43bb-bc88-5f4d59566758}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9d954b16-3459-4d54-8523-41066fec5651}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {e72636bd-5a0e-459f-8ec4-746ac44e1f0b}, !- Clothing Insulation Schedule Name
  {23c9c705-8f30-4839-9daf-7791950296d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e72636bd-5a0e-459f-8ec4-746ac44e1f0b}, !- Handle
  Clothing Schedule,                      !- Name
  {451e213f-c2b3-4a73-9584-bf8ba105c7b8}, !- Schedule Type Limits Name
  {65bb4148-c330-454b-abac-6bcbdf16a844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65bb4148-c330-454b-abac-6bcbdf16a844}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {451e213f-c2b3-4a73-9584-bf8ba105c7b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10619aa6-80c6-4c70-bf3f-35d77df99ac0}, !- Handle
  Schedule Rule 1,                        !- Name
  {e72636bd-5a0e-459f-8ec4-746ac44e1f0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cddb9b0-cf28-4d7f-b8c9-b73d34ad3e5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2cddb9b0-cf28-4d7f-b8c9-b73d34ad3e5a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {451e213f-c2b3-4a73-9584-bf8ba105c7b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {451e213f-c2b3-4a73-9584-bf8ba105c7b8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {23c9c705-8f30-4839-9daf-7791950296d3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {fa333e23-75e2-4e55-a773-021897bda714}, !- Schedule Type Limits Name
  {e8ba3cbb-7987-484a-9560-410341666c27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8ba3cbb-7987-484a-9560-410341666c27}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {fa333e23-75e2-4e55-a773-021897bda714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa333e23-75e2-4e55-a773-021897bda714}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {9d954b16-3459-4d54-8523-41066fec5651}, !- Handle
  Work Efficiency Schedule,               !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {dbbaf59e-97c3-488b-95c4-c6fa82b7b331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbbaf59e-97c3-488b-95c4-c6fa82b7b331}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {455478b1-2a78-4373-a172-458b31850070}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b02b4a5-365f-4575-8423-0be96b1f1313}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {455478b1-2a78-4373-a172-458b31850070}, !- Lights Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a16cfaf4-43ca-4bc6-a04e-423174982216}, !- Handle
  {455478b1-2a78-4373-a172-458b31850070}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1bbbedc3-c271-485d-b0fc-9b85ca0fb5ab}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {307ca7b4-6b00-4772-bcec-7c6e39ca7034}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {1bbbedc3-c271-485d-b0fc-9b85ca0fb5ab}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {07bb80eb-8927-4237-954a-2dad965eb180}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28131dec-a8b0-419e-9ae2-03d9966e663c}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9dc716c4-b1a5-44b8-9b0e-85d0bd43f5c3}, !- Number of People Schedule Name
  {123cd417-6928-4b81-b136-6f600586d401}, !- People Activity Level Schedule Name
  {3873caca-9a62-4af4-8bff-7abdf596e7a8}, !- Lighting Schedule Name
  {f33c01e3-3e95-4c05-b490-618ccf7b7d5b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9dc716c4-b1a5-44b8-9b0e-85d0bd43f5c3}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {fb768159-3ecc-4956-9f42-896d52b22b19}, !- Default Day Schedule Name
  {db7e2186-4c0d-4a1b-98f5-91240250ade5}, !- Summer Design Day Schedule Name
  {61f09c82-3bd6-4032-95a8-15de8a951c1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb768159-3ecc-4956-9f42-896d52b22b19}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {aa09672c-219a-4806-a206-73455fa65306}, !- Handle
  Schedule Rule 2,                        !- Name
  {9dc716c4-b1a5-44b8-9b0e-85d0bd43f5c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbda3983-3aa0-45b2-91aa-f27c5eccff1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbda3983-3aa0-45b2-91aa-f27c5eccff1b}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {db7e2186-4c0d-4a1b-98f5-91240250ade5}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {61f09c82-3bd6-4032-95a8-15de8a951c1d}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b29bc7a-8d70-45f5-b7aa-acd4dfd2840a}, !- Handle
  Schedule Rule 3,                        !- Name
  {9dc716c4-b1a5-44b8-9b0e-85d0bd43f5c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ac4e7ba-5007-4ad9-a4b6-90c6f97a06cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ac4e7ba-5007-4ad9-a4b6-90c6f97a06cc}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {123cd417-6928-4b81-b136-6f600586d401}, !- Handle
  Small Office Activity,                  !- Name
  {7b874cb3-d1a4-4f7b-af73-83e053d44e12}, !- Schedule Type Limits Name
  {c73a6c41-8cc4-489d-a722-702e80e46beb}, !- Default Day Schedule Name
  {803078a1-9c24-44d7-9928-5da26d91966a}, !- Summer Design Day Schedule Name
  {92f325ac-14a9-4062-bdac-731c97eacd0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c73a6c41-8cc4-489d-a722-702e80e46beb}, !- Handle
  Small Office Activity Default,          !- Name
  {7b874cb3-d1a4-4f7b-af73-83e053d44e12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {92f325ac-14a9-4062-bdac-731c97eacd0f}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {7b874cb3-d1a4-4f7b-af73-83e053d44e12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {803078a1-9c24-44d7-9928-5da26d91966a}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {7b874cb3-d1a4-4f7b-af73-83e053d44e12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7b874cb3-d1a4-4f7b-af73-83e053d44e12}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3873caca-9a62-4af4-8bff-7abdf596e7a8}, !- Handle
  Office Bldg Light,                      !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {c7106bcf-0244-4a2c-b15c-5283c27b7e14}, !- Default Day Schedule Name
  {b3a0c55a-dd18-42c5-a943-3be0b2e28d13}, !- Summer Design Day Schedule Name
  {58635006-120b-41f1-b8b3-b0328e385817}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7106bcf-0244-4a2c-b15c-5283c27b7e14}, !- Handle
  Office Bldg Light Default,              !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1885ebb0-857f-4727-a93f-950b6b3abb63}, !- Handle
  Schedule Rule 4,                        !- Name
  {3873caca-9a62-4af4-8bff-7abdf596e7a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2694197-51f0-4bd3-9f3b-5d9d4f36a1c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2694197-51f0-4bd3-9f3b-5d9d4f36a1c8}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b3a0c55a-dd18-42c5-a943-3be0b2e28d13}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d58a26f8-774d-45be-8836-c9cc367683f9}, !- Handle
  Schedule Rule 5,                        !- Name
  {3873caca-9a62-4af4-8bff-7abdf596e7a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55322bb7-b5a4-4b23-8556-b55787230691}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55322bb7-b5a4-4b23-8556-b55787230691}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {58635006-120b-41f1-b8b3-b0328e385817}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f33c01e3-3e95-4c05-b490-618ccf7b7d5b}, !- Handle
  Small Office Bldg Equip,                !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {cb1b54d2-9841-4527-b382-fb6f3a60ed0e}, !- Default Day Schedule Name
  {0a35ee32-161f-48e3-84f5-c7e7dee2a327}, !- Summer Design Day Schedule Name
  {93f367ff-b4a6-4af6-a0ce-9e961d11adaa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb1b54d2-9841-4527-b382-fb6f3a60ed0e}, !- Handle
  Small Office Bldg Equip Default,        !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {9711a7a2-a097-4001-861c-d5f82cd9af44}, !- Handle
  Schedule Rule 6,                        !- Name
  {f33c01e3-3e95-4c05-b490-618ccf7b7d5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aad65b2d-32aa-488b-b700-a699f311cbbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aad65b2d-32aa-488b-b700-a699f311cbbc}, !- Handle
  Small Office Bldg Equip Sat Day,        !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0a35ee32-161f-48e3-84f5-c7e7dee2a327}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1268e9c4-2678-4ff8-b23d-144f4def66f2}, !- Handle
  Schedule Rule 7,                        !- Name
  {f33c01e3-3e95-4c05-b490-618ccf7b7d5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9164e6f5-4752-4b18-966f-cf4958bae2de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9164e6f5-4752-4b18-966f-cf4958bae2de}, !- Handle
  Small Office Bldg Equip Sun Day,        !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {93f367ff-b4a6-4af6-a0ce-9e961d11adaa}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c2bc0a60-e9e9-4350-b35c-95f2c63a6cf8}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Heating Setpoint Temperature Schedule Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Handle
  Small Office HtgSetp,                   !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  {254ba7e8-83d6-48d4-90ad-325c71fdec02}, !- Default Day Schedule Name
  {e8898e8e-3d10-466d-b3eb-f928683e023f}, !- Summer Design Day Schedule Name
  {1074d421-420d-4fc1-b80f-fa806f72ba1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {254ba7e8-83d6-48d4-90ad-325c71fdec02}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {acc31153-725a-4b7c-a7d8-411a5fd17336}, !- Handle
  Schedule Rule 8,                        !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {238bfede-8e3e-45c0-bf7c-d49051c1f660}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {238bfede-8e3e-45c0-bf7c-d49051c1f660}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e8898e8e-3d10-466d-b3eb-f928683e023f}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {70325f94-341f-4ef7-a13f-01c0b46fb339}, !- Handle
  Schedule Rule 9,                        !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98f2ec86-3356-4960-a29e-9915177c7a3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98f2ec86-3356-4960-a29e-9915177c7a3f}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1074d421-420d-4fc1-b80f-fa806f72ba1b}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}, !- Handle
  Small Office ClgSetp,                   !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  {9f4ebd6b-1143-41b0-9f2d-8a5b71359ded}, !- Default Day Schedule Name
  {64a197a0-de2f-4630-b301-1a2da4dc983e}, !- Summer Design Day Schedule Name
  {643dfa81-bdb9-4b5a-b430-34fa784f1c77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f4ebd6b-1143-41b0-9f2d-8a5b71359ded}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {64a197a0-de2f-4630-b301-1a2da4dc983e}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e6133aa7-353e-4c86-b0e6-3094ca06e5bc}, !- Handle
  Schedule Rule 10,                       !- Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1eee02d1-92f9-4171-aae6-31eb9db9d0e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eee02d1-92f9-4171-aae6-31eb9db9d0e9}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {643dfa81-bdb9-4b5a-b430-34fa784f1c77}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {edb020a8-07a0-4e8f-8316-bffd9540ca9a}, !- Handle
  Schedule Rule 11,                       !- Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c357d177-111c-47fa-b0c4-eebb0b019090}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c357d177-111c-47fa-b0c4-eebb0b019090}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4675d404-8251-4529-98ec-6cbfa18d0a3a}, !- Handle
  Perimeter_ZN_1 HVAC On Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0431,                                 !- Constant Term Coefficient
  0.0074,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1096,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7939dfbc-d640-432f-9869-51b1a5815b72}, !- Handle
  Perimeter_ZN_1 HVAC Off Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0164,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1173,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {039712f6-0aca-4849-992b-f2c725b387ab}, !- Handle
  Attic HVAC On Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0431,                                 !- Constant Term Coefficient
  0.0074,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1096,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e44611ef-aad8-4ed8-b260-88420b0878c6}, !- Handle
  Attic HVAC Off Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0164,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1173,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {98de0bd1-a610-4873-96f6-23b33a9cf300}, !- Handle
  Perimeter_ZN_2 HVAC On Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0431,                                 !- Constant Term Coefficient
  0.0074,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1096,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b28e296e-b275-46d1-8680-6488a7178afd}, !- Handle
  Perimeter_ZN_2 HVAC Off Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0164,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1173,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3123ddf2-bc6c-41ac-a136-15253c5cd69a}, !- Handle
  Perimeter_ZN_3 HVAC On Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0431,                                 !- Constant Term Coefficient
  0.0074,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1096,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c31f737e-a29d-458f-a9e6-94a972bc8b5f}, !- Handle
  Perimeter_ZN_3 HVAC Off Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0164,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1173,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6d20f85c-cda5-4925-87ab-8443c4f200b9}, !- Handle
  Perimeter_ZN_4 HVAC On Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0431,                                 !- Constant Term Coefficient
  0.0074,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1096,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6bba6ca8-2195-4d7a-b810-3deaccff7fec}, !- Handle
  Perimeter_ZN_4 HVAC Off Infiltration 30.0 percent reduction 30.0 percent reduction, !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000279461405431011,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0164,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1173,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {19511d2b-6d6f-4355-ae51-d7d56cb00d25}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4bafd237-2ab1-4e49-9e26-4b3e58091750}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ThermalZone,
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b057c0d0-d5fc-4d0d-aa21-5d6fe93a5777}, !- Zone Air Inlet Port List
  {2df300c9-0418-407d-9d87-9a4e1af63495}, !- Zone Air Exhaust Port List
  {26f8ed45-6d40-4040-9a4d-fe96b3ba3e3c}, !- Zone Air Node Name
  {3310a236-8de7-4c47-8cd4-bf09abb4cbc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf647436-1979-4a77-aeca-ded39793b846}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4ecec97-9158-474c-a451-4378c37c4c2b}, !- Handle
  Attic ZN Zone Air Node,                 !- Name
  {26f8ed45-6d40-4040-9a4d-fe96b3ba3e3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f8ed45-6d40-4040-9a4d-fe96b3ba3e3c}, !- Handle
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}, !- Source Object
  11,                                     !- Outlet Port
  {d4ecec97-9158-474c-a451-4378c37c4c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b057c0d0-d5fc-4d0d-aa21-5d6fe93a5777}, !- Handle
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}; !- HVAC Component

OS:PortList,
  {2df300c9-0418-407d-9d87-9a4e1af63495}, !- Handle
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}; !- HVAC Component

OS:PortList,
  {3310a236-8de7-4c47-8cd4-bf09abb4cbc6}, !- Handle
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}; !- HVAC Component

OS:Sizing:Zone,
  {adf127fe-596f-4fb8-b520-6ba224dabe9d}, !- Handle
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {91f03fe3-e81b-4935-a2f5-b16334e57c3e}, !- Handle
  Attic ZN Zone HVAC Equipment List,      !- Name
  {3aa9506e-9cd6-4a90-9804-df3d6812238a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {cf647436-1979-4a77-aeca-ded39793b846}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:ThermalZone,
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {144c4262-1cf3-4a73-a2e0-833ba5e005eb}, !- Zone Air Inlet Port List
  {f0ab9c61-9927-4c2b-9d4d-cf37062dc674}, !- Zone Air Exhaust Port List
  {f35d1ec6-3419-467b-98c8-67cae0726ccc}, !- Zone Air Node Name
  {fd91a207-63aa-4b61-a920-bbc4f9b5ed72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {102f19c2-1bd4-48fc-9058-b077ec5c9c4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6b4a4a7-b346-4727-9e26-87d1fe0b47c8}, !- Handle
  Core_ZN ZN Zone Air Node,               !- Name
  {f35d1ec6-3419-467b-98c8-67cae0726ccc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f35d1ec6-3419-467b-98c8-67cae0726ccc}, !- Handle
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Source Object
  11,                                     !- Outlet Port
  {e6b4a4a7-b346-4727-9e26-87d1fe0b47c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {144c4262-1cf3-4a73-a2e0-833ba5e005eb}, !- Handle
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- HVAC Component
  {0695a494-186c-463e-955a-57767cee619d}; !- Port 1

OS:PortList,
  {f0ab9c61-9927-4c2b-9d4d-cf37062dc674}, !- Handle
  {f76bb375-dc65-4fc1-aacd-da608beab15c}; !- HVAC Component

OS:PortList,
  {fd91a207-63aa-4b61-a920-bbc4f9b5ed72}, !- Handle
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- HVAC Component
  {ec4568a0-c54e-4cbf-be42-2996cc251629}; !- Port 1

OS:Sizing:Zone,
  {0ac2e173-b4ac-4bd6-9cbe-1d9308d4c159}, !- Handle
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {86d1b15b-e555-42d4-9677-3325f13d380e}, !- Handle
  Core_ZN ZN Zone HVAC Equipment List,    !- Name
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9823249-41af-42ed-93b8-821bc79be61c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {102f19c2-1bd4-48fc-9058-b077ec5c9c4b}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Heating Setpoint Temperature Schedule Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b79793da-daf5-41f2-86ec-4bce0a08ea0e}, !- Zone Air Inlet Port List
  {8ef65c2f-a7fc-4b82-ae50-e2e3d3b659b1}, !- Zone Air Exhaust Port List
  {a3b538dc-945e-4343-bc1d-f55a3c47cf6d}, !- Zone Air Node Name
  {612942aa-ad2e-4561-b0aa-59565a30efda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf67be43-8af3-4a94-a29c-5423135365b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3165a060-6e7f-4bc5-a308-6465a042bd49}, !- Handle
  Perimeter_ZN_1 ZN Zone Air Node,        !- Name
  {a3b538dc-945e-4343-bc1d-f55a3c47cf6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3b538dc-945e-4343-bc1d-f55a3c47cf6d}, !- Handle
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Source Object
  11,                                     !- Outlet Port
  {3165a060-6e7f-4bc5-a308-6465a042bd49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b79793da-daf5-41f2-86ec-4bce0a08ea0e}, !- Handle
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- HVAC Component
  {51f87b0b-b027-4f92-89a6-dcc228d7b034}; !- Port 1

OS:PortList,
  {8ef65c2f-a7fc-4b82-ae50-e2e3d3b659b1}, !- Handle
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}; !- HVAC Component

OS:PortList,
  {612942aa-ad2e-4561-b0aa-59565a30efda}, !- Handle
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- HVAC Component
  {81cc0dac-ac38-40cf-878f-1f0c6483bc40}; !- Port 1

OS:Sizing:Zone,
  {a3a22a6a-e22b-441e-b0cb-9c578ba9b695}, !- Handle
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {804c4dc4-bce8-4c8d-8561-e363ec1733be}, !- Handle
  Perimeter_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbc7b0b1-04b1-4d6d-8946-407b6bfb1c64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf67be43-8af3-4a94-a29c-5423135365b3}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Heating Setpoint Temperature Schedule Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bd2c760-e766-4a39-bacb-1fd62d7a0cd1}, !- Zone Air Inlet Port List
  {c7c23136-2f71-4bea-bf72-4bc8473fddbb}, !- Zone Air Exhaust Port List
  {9967b0ef-f5c2-4bb2-86f9-a2401e185ded}, !- Zone Air Node Name
  {4d512024-1e69-446c-a6e8-196219ddedfb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09a004a7-82c1-4fa0-af55-f4e1b4a280d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f99a6a3-aa5c-44c3-9718-1d0b7b1399a5}, !- Handle
  Perimeter_ZN_2 ZN Zone Air Node,        !- Name
  {9967b0ef-f5c2-4bb2-86f9-a2401e185ded}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9967b0ef-f5c2-4bb2-86f9-a2401e185ded}, !- Handle
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Source Object
  11,                                     !- Outlet Port
  {0f99a6a3-aa5c-44c3-9718-1d0b7b1399a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bd2c760-e766-4a39-bacb-1fd62d7a0cd1}, !- Handle
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- HVAC Component
  {f90c2f42-3eca-4c09-a66e-02b403258e02}; !- Port 1

OS:PortList,
  {c7c23136-2f71-4bea-bf72-4bc8473fddbb}, !- Handle
  {1de56623-d811-453b-8a94-b04ac8605f0f}; !- HVAC Component

OS:PortList,
  {4d512024-1e69-446c-a6e8-196219ddedfb}, !- Handle
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- HVAC Component
  {32a71d43-1579-49b0-b4f8-fcc77f74c279}; !- Port 1

OS:Sizing:Zone,
  {698fa722-458b-42de-aca2-02011652f5e4}, !- Handle
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {249bdf94-20bc-4039-98c5-afc7b9b363b8}, !- Handle
  Perimeter_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5e467be-8fca-4d3e-9acd-aea283eaa6ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {09a004a7-82c1-4fa0-af55-f4e1b4a280d1}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Heating Setpoint Temperature Schedule Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1f41f27-c759-4cfd-9d5c-3e2d8acedf10}, !- Zone Air Inlet Port List
  {ec9bf87e-43c2-46fc-97e3-f668e3c59a7f}, !- Zone Air Exhaust Port List
  {076165ae-60a3-44db-99f7-784f019d9cf3}, !- Zone Air Node Name
  {d8a6efd4-9b30-40ba-95e0-e83b790aeb7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e853a84b-8c70-413b-9f85-f7b1f6cdf2df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff223ba5-07d8-4028-8f1a-bee7d9c10fbf}, !- Handle
  Perimeter_ZN_3 ZN Zone Air Node,        !- Name
  {076165ae-60a3-44db-99f7-784f019d9cf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {076165ae-60a3-44db-99f7-784f019d9cf3}, !- Handle
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Source Object
  11,                                     !- Outlet Port
  {ff223ba5-07d8-4028-8f1a-bee7d9c10fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1f41f27-c759-4cfd-9d5c-3e2d8acedf10}, !- Handle
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- HVAC Component
  {da00a16f-4a67-4e9e-8775-c4d48ad9d893}; !- Port 1

OS:PortList,
  {ec9bf87e-43c2-46fc-97e3-f668e3c59a7f}, !- Handle
  {870169f6-6071-448e-8b4d-eac4d9f7f455}; !- HVAC Component

OS:PortList,
  {d8a6efd4-9b30-40ba-95e0-e83b790aeb7a}, !- Handle
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- HVAC Component
  {7ec82119-4778-4c98-b6e8-adeaaa3846c9}; !- Port 1

OS:Sizing:Zone,
  {8b31165c-f5e5-409c-98d6-6339fc934a70}, !- Handle
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {83117f7a-6346-42df-87bb-ae51f367ebdc}, !- Handle
  Perimeter_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f26072ed-318f-4a66-ba3c-6f33173bf36d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e853a84b-8c70-413b-9f85-f7b1f6cdf2df}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Heating Setpoint Temperature Schedule Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f506d6c6-ca68-4c1c-925e-a523fa6ddfb9}, !- Zone Air Inlet Port List
  {55af13d6-4370-40fd-bc47-8789193d7aa8}, !- Zone Air Exhaust Port List
  {4bc75d32-cf51-4505-910e-2336861ad9f3}, !- Zone Air Node Name
  {3fa4a76b-1eb7-49ea-b39c-6db83046e9b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3824a4c-ae1f-4af3-89ec-753a04c04f3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1742b56-73a3-49de-af45-1e61499c5b86}, !- Handle
  Perimeter_ZN_4 ZN Zone Air Node,        !- Name
  {4bc75d32-cf51-4505-910e-2336861ad9f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bc75d32-cf51-4505-910e-2336861ad9f3}, !- Handle
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Source Object
  11,                                     !- Outlet Port
  {e1742b56-73a3-49de-af45-1e61499c5b86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f506d6c6-ca68-4c1c-925e-a523fa6ddfb9}, !- Handle
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- HVAC Component
  {110d8388-db0c-4e3d-8f1c-69db1efcb8f4}; !- Port 1

OS:PortList,
  {55af13d6-4370-40fd-bc47-8789193d7aa8}, !- Handle
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}; !- HVAC Component

OS:PortList,
  {3fa4a76b-1eb7-49ea-b39c-6db83046e9b3}, !- Handle
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- HVAC Component
  {620ea38c-b32b-4ac1-b8f4-d61578fd9b41}; !- Port 1

OS:Sizing:Zone,
  {3ff53abb-10eb-4d92-ae05-726163eca693}, !- Handle
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {75402e1e-2cb1-42e4-8dd0-36e3b44617a2}, !- Handle
  Perimeter_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6a11edc-439f-4670-bfa8-e07bb7a86f80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3824a4c-ae1f-4af3-89ec-753a04c04f3b}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {367a1973-987e-43c1-909d-8916c7f07e07}, !- Heating Setpoint Temperature Schedule Name
  {ff48124a-e1b9-4f70-b6e3-579dde2c1a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Handle
  SmallOffice PSZ-AC Operation,           !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  {d6a623fa-4bca-4882-8b8d-54ed63a7d8db}, !- Default Day Schedule Name
  {f5868c05-6485-4453-b535-dacfde073e7f}, !- Summer Design Day Schedule Name
  {c19ce4b8-0f6e-4e8d-8f46-974afb734166}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6a623fa-4bca-4882-8b8d-54ed63a7d8db}, !- Handle
  SmallOffice PSZ-AC Operation Default,   !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f5868c05-6485-4453-b535-dacfde073e7f}, !- Handle
  SmallOffice PSZ-AC Operation Summer Design Day, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c19ce4b8-0f6e-4e8d-8f46-974afb734166}, !- Handle
  SmallOffice PSZ-AC Operation Winter Design Day, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5760cdac-826a-47f2-95c5-25748f5c84b5}, !- Handle
  Schedule Rule 12,                       !- Name
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5852a24-e078-42dc-a695-05938f8bfd25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5852a24-e078-42dc-a695-05938f8bfd25}, !- Handle
  SmallOffice PSZ-AC Operation Sat|WntrDsn Day, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {41fa5ef3-844a-4497-8714-508cc2598e2a}, !- Handle
  SmallOffice PSZ-AC OA Damper,           !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {04bb9dcc-e44c-4e62-b334-03395cde83a9}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {3b471dda-7590-47d4-b723-6772528efcee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04bb9dcc-e44c-4e62-b334-03395cde83a9}, !- Handle
  Schedule Day 15,                        !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b471dda-7590-47d4-b723-6772528efcee}, !- Handle
  SmallOffice PSZ-AC OA Damper Winter Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2e4d6d7-c002-4e0c-ab98-45c447ba1133}, !- Handle
  Schedule Rule 13,                       !- Name
  {41fa5ef3-844a-4497-8714-508cc2598e2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b55c7f5-a707-4827-841c-3f35c0fe2f0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b55c7f5-a707-4827-841c-3f35c0fe2f0d}, !- Handle
  SmallOffice PSZ-AC OA Damper Sat|WntrDsn Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {110695fc-dba8-41df-b1fd-5714a3c3444e}, !- Handle
  Schedule Rule 14,                       !- Name
  {41fa5ef3-844a-4497-8714-508cc2598e2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {421d95b5-b946-48fc-9e04-fd51ae83917e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {421d95b5-b946-48fc-9e04-fd51ae83917e}, !- Handle
  SmallOffice PSZ-AC OA Damper Sun Day,   !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {1fe51419-cb2b-464c-b45c-7b4959cb5152}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2,             !- Name
  ,                                       !- Controller List Name
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule
  {e23014e8-2abb-4a54-a9b0-ba9a2d7c139e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44b34c83-f95a-46d8-b5bf-ac67c89e68f3}, !- Supply Side Inlet Node Name
  {2ff65d47-fb1d-4a6f-9415-574741d59fc3}, !- Demand Side Outlet Node Name
  {97017f47-474a-433c-94dd-306582afd5a1}, !- Demand Side Inlet Node A
  {b8fbc956-3c41-4807-aef3-320194616016}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fef4169-0c36-4064-b4fd-793d3d3437a5}, !- Demand Mixer Name
  {8803bba3-454c-4798-8e05-94f64082d142}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5a28a63-8c4e-4478-9f36-396606e0d48a}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node, !- Name
  {44b34c83-f95a-46d8-b5bf-ac67c89e68f3}, !- Inlet Port
  {a311cf9e-bb30-463e-9054-4710304e3914}; !- Outlet Port

OS:Node,
  {0f4199d0-e75d-41c6-a8df-e9ef82465254}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node, !- Name
  {2d0dc80a-dd89-4193-b691-50660d17a9a8}, !- Inlet Port
  {b8fbc956-3c41-4807-aef3-320194616016}; !- Outlet Port

OS:Connection,
  {44b34c83-f95a-46d8-b5bf-ac67c89e68f3}, !- Handle
  {1fe51419-cb2b-464c-b45c-7b4959cb5152}, !- Source Object
  9,                                      !- Outlet Port
  {e5a28a63-8c4e-4478-9f36-396606e0d48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fbc956-3c41-4807-aef3-320194616016}, !- Handle
  {0f4199d0-e75d-41c6-a8df-e9ef82465254}, !- Source Object
  3,                                      !- Outlet Port
  {1fe51419-cb2b-464c-b45c-7b4959cb5152}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91038487-483d-4e95-9542-f744081d7c4a}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node, !- Name
  {97017f47-474a-433c-94dd-306582afd5a1}, !- Inlet Port
  {dc131b35-31e0-43c3-b4db-066eb7288b23}; !- Outlet Port

OS:Node,
  {efc759c1-7efe-4776-9d1b-a157a172cb23}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node, !- Name
  {df0ea005-4d39-45ee-b9d5-220766572bf1}, !- Inlet Port
  {2ff65d47-fb1d-4a6f-9415-574741d59fc3}; !- Outlet Port

OS:Node,
  {5bbd709e-5fc0-4f29-8b2a-added663f65e}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node, !- Name
  {18ce364b-d4cd-44ff-8262-cd37dc5e1f4e}, !- Inlet Port
  {51f87b0b-b027-4f92-89a6-dcc228d7b034}; !- Outlet Port

OS:Connection,
  {97017f47-474a-433c-94dd-306582afd5a1}, !- Handle
  {1fe51419-cb2b-464c-b45c-7b4959cb5152}, !- Source Object
  11,                                     !- Outlet Port
  {91038487-483d-4e95-9542-f744081d7c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff65d47-fb1d-4a6f-9415-574741d59fc3}, !- Handle
  {efc759c1-7efe-4776-9d1b-a157a172cb23}, !- Source Object
  3,                                      !- Outlet Port
  {1fe51419-cb2b-464c-b45c-7b4959cb5152}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8803bba3-454c-4798-8e05-94f64082d142}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {dc131b35-31e0-43c3-b4db-066eb7288b23}, !- Inlet Node Name
  {fc03a6eb-58cd-4ab7-8919-bb5465392143}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9fef4169-0c36-4064-b4fd-793d3d3437a5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {df0ea005-4d39-45ee-b9d5-220766572bf1}, !- Outlet Node Name
  {2436282e-8198-4345-b732-cdeb5077453b}; !- Inlet Node Name 1

OS:Connection,
  {dc131b35-31e0-43c3-b4db-066eb7288b23}, !- Handle
  {91038487-483d-4e95-9542-f744081d7c4a}, !- Source Object
  3,                                      !- Outlet Port
  {8803bba3-454c-4798-8e05-94f64082d142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df0ea005-4d39-45ee-b9d5-220766572bf1}, !- Handle
  {9fef4169-0c36-4064-b4fd-793d3d3437a5}, !- Source Object
  2,                                      !- Outlet Port
  {efc759c1-7efe-4776-9d1b-a157a172cb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1260567f-5ed6-4d96-a021-c0bf92e34093}, !- Handle
  {1fe51419-cb2b-464c-b45c-7b4959cb5152}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {e23014e8-2abb-4a54-a9b0-ba9a2d7c139e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0be7ba9c-ac3f-4c00-9eda-7cfa1294ee45}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {77de2695-b286-4abe-b708-e69840b8acd4}, !- Handle
  Perimeter_ZN_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Control Zone Name
  {0f4199d0-e75d-41c6-a8df-e9ef82465254}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f4f9e13a-120c-478f-8480-27e0a32c6745}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Gas Htg Coil 68kBtu/hr 0.8 Thermal Eff, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {cb7ada0c-3e57-47e9-a47a-94de0349f9f6}, !- Handle
  Always Off Discrete,                    !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {f4b81e1e-2d30-46b5-aa50-b3ee2d79fd98}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 No Heat,     !- Name
  {cb7ada0c-3e57-47e9-a47a-94de0349f9f6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55ac1cd9-534a-4cef-80ab-d6fdd2b13516}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX AC Clg Coil 32kBtu/hr 9.7SEER, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b9a96fc-33e4-4905-92b7-c702a63feb6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6006a3b0-c948-4c75-8d6f-6b516ece1c81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9c5ce82-1533-4016-96f7-644a838aa36c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2373f406-5fbf-4c11-a874-bc12dacd2a55}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8d9a49e-e9e0-4c55-ac0f-1c54ac94c811}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b1b782f7-d5ce-4e80-8100-4ef71239e640}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Fan,         !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a703e00-0279-42b1-bf8c-ae819700cf78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4aafd63c-d96d-4b06-a6e1-08b218b15631}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a703e00-0279-42b1-bf8c-ae819700cf78}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4aafd63c-d96d-4b06-a6e1-08b218b15631}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c93d0463-3781-4016-b738-3e73bbc0f318}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Unitary AC,  !- Name
  Load,                                   !- Control Type
  {b5bad0d2-7fa9-4931-9429-50192169d5f7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule Name
  {060e9307-dd42-4d45-8d11-f6cb1d328da3}, !- Air Inlet Node Name
  {2d0dc80a-dd89-4193-b691-50660d17a9a8}, !- Air Outlet Node Name
  {b1b782f7-d5ce-4e80-8100-4ef71239e640}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Supply Air Fan Operating Mode Schedule Name
  {f4f9e13a-120c-478f-8480-27e0a32c6745}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {55ac1cd9-534a-4cef-80ab-d6fdd2b13516}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4b81e1e-2d30-46b5-aa50-b3ee2d79fd98}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2d0dc80a-dd89-4193-b691-50660d17a9a8}, !- Handle
  {c93d0463-3781-4016-b738-3e73bbc0f318}, !- Source Object
  7,                                      !- Outlet Port
  {0f4199d0-e75d-41c6-a8df-e9ef82465254}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aef91d97-621f-48d3-ae99-b0cfeb5e1d35}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e4da53b4-7b66-4c00-a94a-9f7224474938}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e4da53b4-7b66-4c00-a94a-9f7224474938}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {69b8e586-ef4c-4ed7-b5ae-29472811e511}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 OA System,   !- Name
  {aef91d97-621f-48d3-ae99-b0cfeb5e1d35}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a78c7b8b-78d7-4bbb-9a97-e7de730eef24}, !- Mixed Air Node Name
  {2f9f4f0c-4139-491f-ad13-e99bc6ed7cc6}, !- Outdoor Air Stream Node Name
  {b48462b3-02b3-4651-8eb1-961cf3511d92}, !- Relief Air Stream Node Name
  {a311cf9e-bb30-463e-9054-4710304e3914}; !- Return Air Stream Node Name

OS:Node,
  {984a4d8d-4a6d-4cb6-9385-0fa4f8f62eff}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f9f4f0c-4139-491f-ad13-e99bc6ed7cc6}; !- Outlet Port

OS:Connection,
  {2f9f4f0c-4139-491f-ad13-e99bc6ed7cc6}, !- Handle
  {984a4d8d-4a6d-4cb6-9385-0fa4f8f62eff}, !- Source Object
  3,                                      !- Outlet Port
  {69b8e586-ef4c-4ed7-b5ae-29472811e511}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {488f989d-aea2-4d2b-ab59-71ba94a29047}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node, !- Name
  {b48462b3-02b3-4651-8eb1-961cf3511d92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b48462b3-02b3-4651-8eb1-961cf3511d92}, !- Handle
  {69b8e586-ef4c-4ed7-b5ae-29472811e511}, !- Source Object
  7,                                      !- Outlet Port
  {488f989d-aea2-4d2b-ab59-71ba94a29047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23fef16-b155-4b82-bf89-f1f5110d2794}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node, !- Name
  {a78c7b8b-78d7-4bbb-9a97-e7de730eef24}, !- Inlet Port
  {060e9307-dd42-4d45-8d11-f6cb1d328da3}; !- Outlet Port

OS:Connection,
  {a311cf9e-bb30-463e-9054-4710304e3914}, !- Handle
  {e5a28a63-8c4e-4478-9f36-396606e0d48a}, !- Source Object
  3,                                      !- Outlet Port
  {69b8e586-ef4c-4ed7-b5ae-29472811e511}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a78c7b8b-78d7-4bbb-9a97-e7de730eef24}, !- Handle
  {69b8e586-ef4c-4ed7-b5ae-29472811e511}, !- Source Object
  5,                                      !- Outlet Port
  {a23fef16-b155-4b82-bf89-f1f5110d2794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060e9307-dd42-4d45-8d11-f6cb1d328da3}, !- Handle
  {a23fef16-b155-4b82-bf89-f1f5110d2794}, !- Source Object
  3,                                      !- Outlet Port
  {c93d0463-3781-4016-b738-3e73bbc0f318}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0be7ba9c-ac3f-4c00-9eda-7cfa1294ee45}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c7466999-cc4a-464c-953d-cec6c49dd6a4}, !- Control Zone or Zone List Name
  {9eb0c275-c0f0-4380-8fa6-25428e91359e}, !- Cooling Control Zone or Zone List Name
  {ad25b766-9abd-43db-a3e8-71e907f11efd}, !- Heating Control Zone or Zone List Name
  {fad9f77e-2317-4466-9f27-bcf087bf7b26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c7466999-cc4a-464c-953d-cec6c49dd6a4}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9eb0c275-c0f0-4380-8fa6-25428e91359e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad25b766-9abd-43db-a3e8-71e907f11efd}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fad9f77e-2317-4466-9f27-bcf087bf7b26}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbc7b0b1-04b1-4d6d-8946-407b6bfb1c64}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  {bddd86f7-b28c-41c7-82e9-ad8b69e155dd}, !- Air Inlet Node Name
  {18ce364b-d4cd-44ff-8262-cd37dc5e1f4e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1a819ca-c1f6-47cf-a19b-ce4ad0fb388f}, !- Handle
  Perimeter_ZN_1 ZN Return Air Node,      !- Name
  {81cc0dac-ac38-40cf-878f-1f0c6483bc40}, !- Inlet Port
  {2436282e-8198-4345-b732-cdeb5077453b}; !- Outlet Port

OS:Connection,
  {51f87b0b-b027-4f92-89a6-dcc228d7b034}, !- Handle
  {5bbd709e-5fc0-4f29-8b2a-added663f65e}, !- Source Object
  3,                                      !- Outlet Port
  {b79793da-daf5-41f2-86ec-4bce0a08ea0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cc0dac-ac38-40cf-878f-1f0c6483bc40}, !- Handle
  {612942aa-ad2e-4561-b0aa-59565a30efda}, !- Source Object
  2,                                      !- Outlet Port
  {e1a819ca-c1f6-47cf-a19b-ce4ad0fb388f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2436282e-8198-4345-b732-cdeb5077453b}, !- Handle
  {e1a819ca-c1f6-47cf-a19b-ce4ad0fb388f}, !- Source Object
  3,                                      !- Outlet Port
  {9fef4169-0c36-4064-b4fd-793d3d3437a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {357065d3-1c59-4737-8b30-0c49d35e9b8e}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node, !- Name
  {fc03a6eb-58cd-4ab7-8919-bb5465392143}, !- Inlet Port
  {bddd86f7-b28c-41c7-82e9-ad8b69e155dd}; !- Outlet Port

OS:Connection,
  {fc03a6eb-58cd-4ab7-8919-bb5465392143}, !- Handle
  {8803bba3-454c-4798-8e05-94f64082d142}, !- Source Object
  3,                                      !- Outlet Port
  {357065d3-1c59-4737-8b30-0c49d35e9b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddd86f7-b28c-41c7-82e9-ad8b69e155dd}, !- Handle
  {357065d3-1c59-4737-8b30-0c49d35e9b8e}, !- Source Object
  3,                                      !- Outlet Port
  {fbc7b0b1-04b1-4d6d-8946-407b6bfb1c64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18ce364b-d4cd-44ff-8262-cd37dc5e1f4e}, !- Handle
  {fbc7b0b1-04b1-4d6d-8946-407b6bfb1c64}, !- Source Object
  4,                                      !- Outlet Port
  {5bbd709e-5fc0-4f29-8b2a-added663f65e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a6d474b-6af3-4271-88c5-6724658efd8b}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3,             !- Name
  ,                                       !- Controller List Name
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule
  {ad911b58-eb49-4997-bedc-61bc1f60e4bd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d6e83bd-1fcd-45fc-8aae-9f8b370f32a7}, !- Supply Side Inlet Node Name
  {e9953ca8-624a-4f9c-8be3-2ef1f9f00364}, !- Demand Side Outlet Node Name
  {8394e11d-2644-4af9-a627-340457cf4f0f}, !- Demand Side Inlet Node A
  {efd259f6-67ff-444a-8799-2b5209bbfd56}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af8ecd18-990d-47e0-8365-37540bfac197}, !- Demand Mixer Name
  {617e59e5-cd47-4a83-999a-483bad6930ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1878ea96-c91c-40f8-97f1-7891f2a3ee95}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node, !- Name
  {6d6e83bd-1fcd-45fc-8aae-9f8b370f32a7}, !- Inlet Port
  {e60df9e0-6400-4322-9967-0ac51666c9a2}; !- Outlet Port

OS:Node,
  {a43b10f4-4a2e-4462-9f83-b143a3ab352a}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node, !- Name
  {6726fa83-1d45-43bd-b11d-1ac8ad27272a}, !- Inlet Port
  {efd259f6-67ff-444a-8799-2b5209bbfd56}; !- Outlet Port

OS:Connection,
  {6d6e83bd-1fcd-45fc-8aae-9f8b370f32a7}, !- Handle
  {6a6d474b-6af3-4271-88c5-6724658efd8b}, !- Source Object
  9,                                      !- Outlet Port
  {1878ea96-c91c-40f8-97f1-7891f2a3ee95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd259f6-67ff-444a-8799-2b5209bbfd56}, !- Handle
  {a43b10f4-4a2e-4462-9f83-b143a3ab352a}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d474b-6af3-4271-88c5-6724658efd8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c4ef3fc-7f15-4200-a2b1-95bb6831bdc6}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node, !- Name
  {8394e11d-2644-4af9-a627-340457cf4f0f}, !- Inlet Port
  {5bd90119-d535-4157-bfaf-1d2e18a9cd77}; !- Outlet Port

OS:Node,
  {6cfe08d1-3971-4d88-84a5-7ab5e040ba0a}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node, !- Name
  {867cfa3a-7222-42f8-abbc-48c874bc2855}, !- Inlet Port
  {e9953ca8-624a-4f9c-8be3-2ef1f9f00364}; !- Outlet Port

OS:Node,
  {fdb0f0e3-7097-4391-9907-cbce4bdc00d5}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node, !- Name
  {90fc8099-70b1-4b58-8ca3-19d94371f121}, !- Inlet Port
  {f90c2f42-3eca-4c09-a66e-02b403258e02}; !- Outlet Port

OS:Connection,
  {8394e11d-2644-4af9-a627-340457cf4f0f}, !- Handle
  {6a6d474b-6af3-4271-88c5-6724658efd8b}, !- Source Object
  11,                                     !- Outlet Port
  {9c4ef3fc-7f15-4200-a2b1-95bb6831bdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9953ca8-624a-4f9c-8be3-2ef1f9f00364}, !- Handle
  {6cfe08d1-3971-4d88-84a5-7ab5e040ba0a}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d474b-6af3-4271-88c5-6724658efd8b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {617e59e5-cd47-4a83-999a-483bad6930ea}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5bd90119-d535-4157-bfaf-1d2e18a9cd77}, !- Inlet Node Name
  {eff04b88-6389-4216-9c77-9b82b395d44e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af8ecd18-990d-47e0-8365-37540bfac197}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {867cfa3a-7222-42f8-abbc-48c874bc2855}, !- Outlet Node Name
  {8eb2b4a3-5612-4c3e-9ae7-05ef44c1292f}; !- Inlet Node Name 1

OS:Connection,
  {5bd90119-d535-4157-bfaf-1d2e18a9cd77}, !- Handle
  {9c4ef3fc-7f15-4200-a2b1-95bb6831bdc6}, !- Source Object
  3,                                      !- Outlet Port
  {617e59e5-cd47-4a83-999a-483bad6930ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867cfa3a-7222-42f8-abbc-48c874bc2855}, !- Handle
  {af8ecd18-990d-47e0-8365-37540bfac197}, !- Source Object
  2,                                      !- Outlet Port
  {6cfe08d1-3971-4d88-84a5-7ab5e040ba0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b446e822-0603-49aa-9a52-9ef454768a39}, !- Handle
  {6a6d474b-6af3-4271-88c5-6724658efd8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ad911b58-eb49-4997-bedc-61bc1f60e4bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5cbb5ae4-c873-4813-9f7c-2abef6c5cf30}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f960250f-4ea0-4f08-81b6-dcdf2f3344ab}, !- Handle
  Perimeter_ZN_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Control Zone Name
  {a43b10f4-4a2e-4462-9f83-b143a3ab352a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a2757e07-138c-4a4e-aa40-7d553adbd78a}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {777bb27c-54a1-4530-952b-84543a7590c6}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 No Heat,     !- Name
  {cb7ada0c-3e57-47e9-a47a-94de0349f9f6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8dbf5818-7eaa-4eb1-9441-0dc9803de149}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX AC Clg Coil 22kBtu/hr 9.7SEER, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b9a96fc-33e4-4905-92b7-c702a63feb6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6006a3b0-c948-4c75-8d6f-6b516ece1c81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9c5ce82-1533-4016-96f7-644a838aa36c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2373f406-5fbf-4c11-a874-bc12dacd2a55}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8d9a49e-e9e0-4c55-ac0f-1c54ac94c811}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ab35a937-200f-40e3-9e16-1f2608b7454a}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Fan,         !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fba0dff6-6fcd-436c-9465-f9fbb9451df2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03d1d516-f42f-4da9-bd09-9fc3ef825d80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fba0dff6-6fcd-436c-9465-f9fbb9451df2}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03d1d516-f42f-4da9-bd09-9fc3ef825d80}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9d1d7f92-1302-4117-9779-fb9ce8e498dd}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Unitary AC,  !- Name
  Load,                                   !- Control Type
  {1de56623-d811-453b-8a94-b04ac8605f0f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule Name
  {18ff51b9-ee08-4093-a2fe-fd678c4637bd}, !- Air Inlet Node Name
  {6726fa83-1d45-43bd-b11d-1ac8ad27272a}, !- Air Outlet Node Name
  {ab35a937-200f-40e3-9e16-1f2608b7454a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Supply Air Fan Operating Mode Schedule Name
  {a2757e07-138c-4a4e-aa40-7d553adbd78a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8dbf5818-7eaa-4eb1-9441-0dc9803de149}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {777bb27c-54a1-4530-952b-84543a7590c6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6726fa83-1d45-43bd-b11d-1ac8ad27272a}, !- Handle
  {9d1d7f92-1302-4117-9779-fb9ce8e498dd}, !- Source Object
  7,                                      !- Outlet Port
  {a43b10f4-4a2e-4462-9f83-b143a3ab352a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0dd4ebb-1fae-448f-92f3-76de24a56df1}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6c5ae9c-d97a-4458-a547-34c829afb340}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6c5ae9c-d97a-4458-a547-34c829afb340}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e12a1b17-f68f-4835-91e3-7e3470e6f35d}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 OA System,   !- Name
  {c0dd4ebb-1fae-448f-92f3-76de24a56df1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c36e76cd-e77b-43b8-8c75-1455e85460b9}, !- Mixed Air Node Name
  {58764563-b687-4db4-83e3-ad20c4f15544}, !- Outdoor Air Stream Node Name
  {de8d6022-440c-4b6c-b734-ab7642342630}, !- Relief Air Stream Node Name
  {e60df9e0-6400-4322-9967-0ac51666c9a2}; !- Return Air Stream Node Name

OS:Node,
  {b7402097-f513-4f37-ab5f-2d496875d86c}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {58764563-b687-4db4-83e3-ad20c4f15544}; !- Outlet Port

OS:Connection,
  {58764563-b687-4db4-83e3-ad20c4f15544}, !- Handle
  {b7402097-f513-4f37-ab5f-2d496875d86c}, !- Source Object
  3,                                      !- Outlet Port
  {e12a1b17-f68f-4835-91e3-7e3470e6f35d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2de29ba-b84c-45a8-a985-59b6ac0b228f}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node, !- Name
  {de8d6022-440c-4b6c-b734-ab7642342630}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de8d6022-440c-4b6c-b734-ab7642342630}, !- Handle
  {e12a1b17-f68f-4835-91e3-7e3470e6f35d}, !- Source Object
  7,                                      !- Outlet Port
  {c2de29ba-b84c-45a8-a985-59b6ac0b228f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1b6f598-dcd9-427f-80a3-f2862605c54b}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node, !- Name
  {c36e76cd-e77b-43b8-8c75-1455e85460b9}, !- Inlet Port
  {18ff51b9-ee08-4093-a2fe-fd678c4637bd}; !- Outlet Port

OS:Connection,
  {e60df9e0-6400-4322-9967-0ac51666c9a2}, !- Handle
  {1878ea96-c91c-40f8-97f1-7891f2a3ee95}, !- Source Object
  3,                                      !- Outlet Port
  {e12a1b17-f68f-4835-91e3-7e3470e6f35d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c36e76cd-e77b-43b8-8c75-1455e85460b9}, !- Handle
  {e12a1b17-f68f-4835-91e3-7e3470e6f35d}, !- Source Object
  5,                                      !- Outlet Port
  {c1b6f598-dcd9-427f-80a3-f2862605c54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ff51b9-ee08-4093-a2fe-fd678c4637bd}, !- Handle
  {c1b6f598-dcd9-427f-80a3-f2862605c54b}, !- Source Object
  3,                                      !- Outlet Port
  {9d1d7f92-1302-4117-9779-fb9ce8e498dd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5cbb5ae4-c873-4813-9f7c-2abef6c5cf30}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8dd3e2b3-55a6-428d-95ad-daaf36c50eef}, !- Control Zone or Zone List Name
  {d947fd5c-50c9-4cdb-98bf-754e1473577d}, !- Cooling Control Zone or Zone List Name
  {6750535c-65c2-47c1-af28-c76961990046}, !- Heating Control Zone or Zone List Name
  {e09be740-a4f3-4631-9ffa-c9fe77c6b70f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8dd3e2b3-55a6-428d-95ad-daaf36c50eef}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {d947fd5c-50c9-4cdb-98bf-754e1473577d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6750535c-65c2-47c1-af28-c76961990046}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e09be740-a4f3-4631-9ffa-c9fe77c6b70f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c5e467be-8fca-4d3e-9acd-aea283eaa6ca}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  {8d0023d0-1bf2-4055-86f3-421ce3958a4b}, !- Air Inlet Node Name
  {90fc8099-70b1-4b58-8ca3-19d94371f121}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7462e4d-38bb-429c-8643-9a7c9042ab18}, !- Handle
  Perimeter_ZN_2 ZN Return Air Node,      !- Name
  {32a71d43-1579-49b0-b4f8-fcc77f74c279}, !- Inlet Port
  {8eb2b4a3-5612-4c3e-9ae7-05ef44c1292f}; !- Outlet Port

OS:Connection,
  {f90c2f42-3eca-4c09-a66e-02b403258e02}, !- Handle
  {fdb0f0e3-7097-4391-9907-cbce4bdc00d5}, !- Source Object
  3,                                      !- Outlet Port
  {0bd2c760-e766-4a39-bacb-1fd62d7a0cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a71d43-1579-49b0-b4f8-fcc77f74c279}, !- Handle
  {4d512024-1e69-446c-a6e8-196219ddedfb}, !- Source Object
  2,                                      !- Outlet Port
  {a7462e4d-38bb-429c-8643-9a7c9042ab18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb2b4a3-5612-4c3e-9ae7-05ef44c1292f}, !- Handle
  {a7462e4d-38bb-429c-8643-9a7c9042ab18}, !- Source Object
  3,                                      !- Outlet Port
  {af8ecd18-990d-47e0-8365-37540bfac197}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6c0ee11-dc0b-4fd6-9108-d79137b1439d}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node, !- Name
  {eff04b88-6389-4216-9c77-9b82b395d44e}, !- Inlet Port
  {8d0023d0-1bf2-4055-86f3-421ce3958a4b}; !- Outlet Port

OS:Connection,
  {eff04b88-6389-4216-9c77-9b82b395d44e}, !- Handle
  {617e59e5-cd47-4a83-999a-483bad6930ea}, !- Source Object
  3,                                      !- Outlet Port
  {e6c0ee11-dc0b-4fd6-9108-d79137b1439d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0023d0-1bf2-4055-86f3-421ce3958a4b}, !- Handle
  {e6c0ee11-dc0b-4fd6-9108-d79137b1439d}, !- Source Object
  3,                                      !- Outlet Port
  {c5e467be-8fca-4d3e-9acd-aea283eaa6ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90fc8099-70b1-4b58-8ca3-19d94371f121}, !- Handle
  {c5e467be-8fca-4d3e-9acd-aea283eaa6ca}, !- Source Object
  4,                                      !- Outlet Port
  {fdb0f0e3-7097-4391-9907-cbce4bdc00d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48bb4827-18d9-43b7-b8b6-def8388fedbd}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4,             !- Name
  ,                                       !- Controller List Name
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule
  {436ab9dc-f70a-4607-9baa-4ec67bb2cc30}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c177f7f1-f95e-4410-ac55-30ef686a88c1}, !- Supply Side Inlet Node Name
  {8d3b9ee7-566c-479d-b2ba-380ea24acfcc}, !- Demand Side Outlet Node Name
  {40afaa58-da17-4fb6-8cce-c4870ab08fe3}, !- Demand Side Inlet Node A
  {743464cc-bc79-44cd-94df-182a29f6e476}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8db40ec3-e24e-47b4-b717-cab3e9f1fe36}, !- Demand Mixer Name
  {f5f18de3-45ec-4ab8-87be-1a87022c6af1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b9bed86-acef-4f2c-b0ee-a919840a9a52}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node, !- Name
  {c177f7f1-f95e-4410-ac55-30ef686a88c1}, !- Inlet Port
  {f280f77d-938e-40ea-abb2-fb1af010324c}; !- Outlet Port

OS:Node,
  {4646bf5a-2610-4246-9c98-7080141faf18}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node, !- Name
  {865c2f97-5ba8-4fd2-89b6-c5e7ba9f98f5}, !- Inlet Port
  {743464cc-bc79-44cd-94df-182a29f6e476}; !- Outlet Port

OS:Connection,
  {c177f7f1-f95e-4410-ac55-30ef686a88c1}, !- Handle
  {48bb4827-18d9-43b7-b8b6-def8388fedbd}, !- Source Object
  9,                                      !- Outlet Port
  {3b9bed86-acef-4f2c-b0ee-a919840a9a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743464cc-bc79-44cd-94df-182a29f6e476}, !- Handle
  {4646bf5a-2610-4246-9c98-7080141faf18}, !- Source Object
  3,                                      !- Outlet Port
  {48bb4827-18d9-43b7-b8b6-def8388fedbd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b8ee3a29-08e4-44fa-8aaa-c49b2c8476e1}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node, !- Name
  {40afaa58-da17-4fb6-8cce-c4870ab08fe3}, !- Inlet Port
  {c542f109-27a7-46a2-8e9a-8dccb64b0ec8}; !- Outlet Port

OS:Node,
  {8d28d07a-8e93-4e5a-a487-9b8e25fe331f}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node, !- Name
  {15c396ff-cc5b-4a26-be1e-6d1b16d597ca}, !- Inlet Port
  {8d3b9ee7-566c-479d-b2ba-380ea24acfcc}; !- Outlet Port

OS:Node,
  {229763bf-eae8-4e04-b8fd-155ee8ae8915}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node, !- Name
  {3d2d9d11-4006-4dd7-9fde-61ff12f24e9f}, !- Inlet Port
  {da00a16f-4a67-4e9e-8775-c4d48ad9d893}; !- Outlet Port

OS:Connection,
  {40afaa58-da17-4fb6-8cce-c4870ab08fe3}, !- Handle
  {48bb4827-18d9-43b7-b8b6-def8388fedbd}, !- Source Object
  11,                                     !- Outlet Port
  {b8ee3a29-08e4-44fa-8aaa-c49b2c8476e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3b9ee7-566c-479d-b2ba-380ea24acfcc}, !- Handle
  {8d28d07a-8e93-4e5a-a487-9b8e25fe331f}, !- Source Object
  3,                                      !- Outlet Port
  {48bb4827-18d9-43b7-b8b6-def8388fedbd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5f18de3-45ec-4ab8-87be-1a87022c6af1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c542f109-27a7-46a2-8e9a-8dccb64b0ec8}, !- Inlet Node Name
  {317668e9-16dd-41f7-bca2-1f725806c886}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8db40ec3-e24e-47b4-b717-cab3e9f1fe36}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {15c396ff-cc5b-4a26-be1e-6d1b16d597ca}, !- Outlet Node Name
  {f9e3b408-3e94-4255-9996-461486a20ea9}; !- Inlet Node Name 1

OS:Connection,
  {c542f109-27a7-46a2-8e9a-8dccb64b0ec8}, !- Handle
  {b8ee3a29-08e4-44fa-8aaa-c49b2c8476e1}, !- Source Object
  3,                                      !- Outlet Port
  {f5f18de3-45ec-4ab8-87be-1a87022c6af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c396ff-cc5b-4a26-be1e-6d1b16d597ca}, !- Handle
  {8db40ec3-e24e-47b4-b717-cab3e9f1fe36}, !- Source Object
  2,                                      !- Outlet Port
  {8d28d07a-8e93-4e5a-a487-9b8e25fe331f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1e607ac-5f7a-4bda-aa5e-f6ed9f0d535f}, !- Handle
  {48bb4827-18d9-43b7-b8b6-def8388fedbd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {436ab9dc-f70a-4607-9baa-4ec67bb2cc30}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {6927190c-c0cd-4272-90e2-c777dba72bd5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {49e0e421-402e-4784-a67b-5c876c48d649}, !- Handle
  Perimeter_ZN_3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Control Zone Name
  {4646bf5a-2610-4246-9c98-7080141faf18}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3a657582-3555-4ff7-a994-89dc33b21860}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Gas Htg Coil 61kBtu/hr 0.8 Thermal Eff, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {11f44466-6532-46d6-9738-de3b447472a4}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 No Heat,     !- Name
  {cb7ada0c-3e57-47e9-a47a-94de0349f9f6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b2a10f69-324f-4018-8432-3f00a9bcc778}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b9a96fc-33e4-4905-92b7-c702a63feb6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6006a3b0-c948-4c75-8d6f-6b516ece1c81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9c5ce82-1533-4016-96f7-644a838aa36c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2373f406-5fbf-4c11-a874-bc12dacd2a55}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8d9a49e-e9e0-4c55-ac0f-1c54ac94c811}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {42a831a7-3725-4973-a02e-079f14f132f8}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Fan,         !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e8ef2c4-6cb9-433c-8995-fb6dba077ce6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86d59290-415e-4032-9b63-eb974715bea2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e8ef2c4-6cb9-433c-8995-fb6dba077ce6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86d59290-415e-4032-9b63-eb974715bea2}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fcc8ee02-0a24-4cbd-be7c-fdd9847fe186}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Unitary AC,  !- Name
  Load,                                   !- Control Type
  {870169f6-6071-448e-8b4d-eac4d9f7f455}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule Name
  {9b2e4a50-588e-4e19-aece-2539c2927ca5}, !- Air Inlet Node Name
  {865c2f97-5ba8-4fd2-89b6-c5e7ba9f98f5}, !- Air Outlet Node Name
  {42a831a7-3725-4973-a02e-079f14f132f8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Supply Air Fan Operating Mode Schedule Name
  {3a657582-3555-4ff7-a994-89dc33b21860}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b2a10f69-324f-4018-8432-3f00a9bcc778}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {11f44466-6532-46d6-9738-de3b447472a4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {865c2f97-5ba8-4fd2-89b6-c5e7ba9f98f5}, !- Handle
  {fcc8ee02-0a24-4cbd-be7c-fdd9847fe186}, !- Source Object
  7,                                      !- Outlet Port
  {4646bf5a-2610-4246-9c98-7080141faf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {26dbc0e2-befa-4853-851e-36c74bf20d5e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e4e8852-03f7-4bf9-a230-011bb14a3d4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1e4e8852-03f7-4bf9-a230-011bb14a3d4f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {453857e8-c568-4a51-8466-b9ea70ddb446}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 OA System,   !- Name
  {26dbc0e2-befa-4853-851e-36c74bf20d5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0700e94e-c981-4bd3-b62c-ff25aed4d7ba}, !- Mixed Air Node Name
  {f48b00c2-7634-4f48-a0b6-560aadcdbc30}, !- Outdoor Air Stream Node Name
  {7f575ded-557b-4d2d-99e4-fb194b515962}, !- Relief Air Stream Node Name
  {f280f77d-938e-40ea-abb2-fb1af010324c}; !- Return Air Stream Node Name

OS:Node,
  {7689a6e6-c4e3-4085-92d5-b49c221692fb}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f48b00c2-7634-4f48-a0b6-560aadcdbc30}; !- Outlet Port

OS:Connection,
  {f48b00c2-7634-4f48-a0b6-560aadcdbc30}, !- Handle
  {7689a6e6-c4e3-4085-92d5-b49c221692fb}, !- Source Object
  3,                                      !- Outlet Port
  {453857e8-c568-4a51-8466-b9ea70ddb446}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2697a47-48d7-4311-b6eb-38b3ba08d7d0}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node, !- Name
  {7f575ded-557b-4d2d-99e4-fb194b515962}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f575ded-557b-4d2d-99e4-fb194b515962}, !- Handle
  {453857e8-c568-4a51-8466-b9ea70ddb446}, !- Source Object
  7,                                      !- Outlet Port
  {c2697a47-48d7-4311-b6eb-38b3ba08d7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2627353-b44d-4f52-bd21-000f7ab5eab9}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node, !- Name
  {0700e94e-c981-4bd3-b62c-ff25aed4d7ba}, !- Inlet Port
  {9b2e4a50-588e-4e19-aece-2539c2927ca5}; !- Outlet Port

OS:Connection,
  {f280f77d-938e-40ea-abb2-fb1af010324c}, !- Handle
  {3b9bed86-acef-4f2c-b0ee-a919840a9a52}, !- Source Object
  3,                                      !- Outlet Port
  {453857e8-c568-4a51-8466-b9ea70ddb446}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0700e94e-c981-4bd3-b62c-ff25aed4d7ba}, !- Handle
  {453857e8-c568-4a51-8466-b9ea70ddb446}, !- Source Object
  5,                                      !- Outlet Port
  {f2627353-b44d-4f52-bd21-000f7ab5eab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2e4a50-588e-4e19-aece-2539c2927ca5}, !- Handle
  {f2627353-b44d-4f52-bd21-000f7ab5eab9}, !- Source Object
  3,                                      !- Outlet Port
  {fcc8ee02-0a24-4cbd-be7c-fdd9847fe186}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6927190c-c0cd-4272-90e2-c777dba72bd5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d375405-7ab0-4723-9362-9b2a9497d751}, !- Control Zone or Zone List Name
  {dedd885e-c95d-4d6e-ac9c-d2f37a57a9aa}, !- Cooling Control Zone or Zone List Name
  {90982f33-0618-4231-9fd0-c4f299ccb651}, !- Heating Control Zone or Zone List Name
  {9dbefaff-8a51-4347-8801-61f27b8b95b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d375405-7ab0-4723-9362-9b2a9497d751}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {dedd885e-c95d-4d6e-ac9c-d2f37a57a9aa}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {90982f33-0618-4231-9fd0-c4f299ccb651}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9dbefaff-8a51-4347-8801-61f27b8b95b4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f26072ed-318f-4a66-ba3c-6f33173bf36d}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  {89f72c1a-626b-4da5-96b2-754ed10d8d91}, !- Air Inlet Node Name
  {3d2d9d11-4006-4dd7-9fde-61ff12f24e9f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fc05878-b786-47ac-8bc6-1ae4d89ef6ee}, !- Handle
  Perimeter_ZN_3 ZN Return Air Node,      !- Name
  {7ec82119-4778-4c98-b6e8-adeaaa3846c9}, !- Inlet Port
  {f9e3b408-3e94-4255-9996-461486a20ea9}; !- Outlet Port

OS:Connection,
  {da00a16f-4a67-4e9e-8775-c4d48ad9d893}, !- Handle
  {229763bf-eae8-4e04-b8fd-155ee8ae8915}, !- Source Object
  3,                                      !- Outlet Port
  {d1f41f27-c759-4cfd-9d5c-3e2d8acedf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec82119-4778-4c98-b6e8-adeaaa3846c9}, !- Handle
  {d8a6efd4-9b30-40ba-95e0-e83b790aeb7a}, !- Source Object
  2,                                      !- Outlet Port
  {5fc05878-b786-47ac-8bc6-1ae4d89ef6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e3b408-3e94-4255-9996-461486a20ea9}, !- Handle
  {5fc05878-b786-47ac-8bc6-1ae4d89ef6ee}, !- Source Object
  3,                                      !- Outlet Port
  {8db40ec3-e24e-47b4-b717-cab3e9f1fe36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ace49021-63bf-479e-8cc5-74dc5b8c34d0}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node, !- Name
  {317668e9-16dd-41f7-bca2-1f725806c886}, !- Inlet Port
  {89f72c1a-626b-4da5-96b2-754ed10d8d91}; !- Outlet Port

OS:Connection,
  {317668e9-16dd-41f7-bca2-1f725806c886}, !- Handle
  {f5f18de3-45ec-4ab8-87be-1a87022c6af1}, !- Source Object
  3,                                      !- Outlet Port
  {ace49021-63bf-479e-8cc5-74dc5b8c34d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f72c1a-626b-4da5-96b2-754ed10d8d91}, !- Handle
  {ace49021-63bf-479e-8cc5-74dc5b8c34d0}, !- Source Object
  3,                                      !- Outlet Port
  {f26072ed-318f-4a66-ba3c-6f33173bf36d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d2d9d11-4006-4dd7-9fde-61ff12f24e9f}, !- Handle
  {f26072ed-318f-4a66-ba3c-6f33173bf36d}, !- Source Object
  4,                                      !- Outlet Port
  {229763bf-eae8-4e04-b8fd-155ee8ae8915}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a1bde6d-ad6c-4ea8-ad3b-87a37337f18f}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5,             !- Name
  ,                                       !- Controller List Name
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule
  {40fb5823-6a61-4fc0-a2d9-73975a553a4e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17541adc-1d04-464c-8d85-39e74826cd40}, !- Supply Side Inlet Node Name
  {f49317be-1ca9-4715-bff6-a4b9a70909bb}, !- Demand Side Outlet Node Name
  {0e4e9b7f-a812-4467-8e78-b74283fe2df3}, !- Demand Side Inlet Node A
  {a2e41855-ac89-47f2-a307-2e24b420be16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3512a10b-dfd7-4bbd-966d-03a8e1013b48}, !- Demand Mixer Name
  {03571795-e3ee-4245-87ce-0fca7db3ae4a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45e4cc13-6789-42aa-a4be-8800e5a708cc}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node, !- Name
  {17541adc-1d04-464c-8d85-39e74826cd40}, !- Inlet Port
  {b4488ed5-e4a8-468d-ae6e-f2f69d54c0af}; !- Outlet Port

OS:Node,
  {484c9f0a-bfd4-4f7b-8798-fe806f73a356}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node, !- Name
  {6d6b174c-da6c-4872-a0aa-d079deebd308}, !- Inlet Port
  {a2e41855-ac89-47f2-a307-2e24b420be16}; !- Outlet Port

OS:Connection,
  {17541adc-1d04-464c-8d85-39e74826cd40}, !- Handle
  {3a1bde6d-ad6c-4ea8-ad3b-87a37337f18f}, !- Source Object
  9,                                      !- Outlet Port
  {45e4cc13-6789-42aa-a4be-8800e5a708cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e41855-ac89-47f2-a307-2e24b420be16}, !- Handle
  {484c9f0a-bfd4-4f7b-8798-fe806f73a356}, !- Source Object
  3,                                      !- Outlet Port
  {3a1bde6d-ad6c-4ea8-ad3b-87a37337f18f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c8b26ad-9e25-412d-8fce-3cc6ffb83447}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node, !- Name
  {0e4e9b7f-a812-4467-8e78-b74283fe2df3}, !- Inlet Port
  {a4658823-7b02-48e8-beac-a667a6c16a70}; !- Outlet Port

OS:Node,
  {c7b11f82-48a9-4a10-898e-00e453526346}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node, !- Name
  {54aa3f1c-4f27-4894-81c8-0b262ba2fab3}, !- Inlet Port
  {f49317be-1ca9-4715-bff6-a4b9a70909bb}; !- Outlet Port

OS:Node,
  {d1660def-7e05-43c8-bd7b-38c10475df9d}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node, !- Name
  {42a19d38-4b9b-40d4-b809-84080de01e46}, !- Inlet Port
  {110d8388-db0c-4e3d-8f1c-69db1efcb8f4}; !- Outlet Port

OS:Connection,
  {0e4e9b7f-a812-4467-8e78-b74283fe2df3}, !- Handle
  {3a1bde6d-ad6c-4ea8-ad3b-87a37337f18f}, !- Source Object
  11,                                     !- Outlet Port
  {6c8b26ad-9e25-412d-8fce-3cc6ffb83447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49317be-1ca9-4715-bff6-a4b9a70909bb}, !- Handle
  {c7b11f82-48a9-4a10-898e-00e453526346}, !- Source Object
  3,                                      !- Outlet Port
  {3a1bde6d-ad6c-4ea8-ad3b-87a37337f18f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03571795-e3ee-4245-87ce-0fca7db3ae4a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {a4658823-7b02-48e8-beac-a667a6c16a70}, !- Inlet Node Name
  {abbe2cd4-b2d9-4fa8-b2ac-61f1c89d09b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3512a10b-dfd7-4bbd-966d-03a8e1013b48}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {54aa3f1c-4f27-4894-81c8-0b262ba2fab3}, !- Outlet Node Name
  {c3939af1-a9eb-4108-b3be-27063a62414f}; !- Inlet Node Name 1

OS:Connection,
  {a4658823-7b02-48e8-beac-a667a6c16a70}, !- Handle
  {6c8b26ad-9e25-412d-8fce-3cc6ffb83447}, !- Source Object
  3,                                      !- Outlet Port
  {03571795-e3ee-4245-87ce-0fca7db3ae4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54aa3f1c-4f27-4894-81c8-0b262ba2fab3}, !- Handle
  {3512a10b-dfd7-4bbd-966d-03a8e1013b48}, !- Source Object
  2,                                      !- Outlet Port
  {c7b11f82-48a9-4a10-898e-00e453526346}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {adac745e-db2e-4748-af18-7abe638da786}, !- Handle
  {3a1bde6d-ad6c-4ea8-ad3b-87a37337f18f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {40fb5823-6a61-4fc0-a2d9-73975a553a4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c3c6bef5-c627-4ce8-88b5-265dea926289}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {62e028e5-7b69-4c8e-99f0-8c18a3518db2}, !- Handle
  Perimeter_ZN_4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Control Zone Name
  {484c9f0a-bfd4-4f7b-8798-fe806f73a356}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f22cab31-0d29-422b-a6b1-37801ea16787}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Gas Htg Coil 51kBtu/hr 0.8 Thermal Eff, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d4f972af-db6d-4e3d-9876-8ee8754e956a}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 No Heat,     !- Name
  {cb7ada0c-3e57-47e9-a47a-94de0349f9f6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {18a19709-ad6a-4335-92d7-117f32d372f0}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX AC Clg Coil 24kBtu/hr 9.7SEER, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b9a96fc-33e4-4905-92b7-c702a63feb6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6006a3b0-c948-4c75-8d6f-6b516ece1c81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9c5ce82-1533-4016-96f7-644a838aa36c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2373f406-5fbf-4c11-a874-bc12dacd2a55}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8d9a49e-e9e0-4c55-ac0f-1c54ac94c811}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {41b0605a-a2c2-4aa2-b92a-ed2a5f71f82e}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Fan,         !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa45ad67-9e94-4626-b36c-f2b64e582328}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5991d32d-5bd0-4c6e-8b46-a8061d1be842}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa45ad67-9e94-4626-b36c-f2b64e582328}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5991d32d-5bd0-4c6e-8b46-a8061d1be842}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ea2c83bb-2b2a-4005-b45a-222b7d70bfa4}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Unitary AC,  !- Name
  Load,                                   !- Control Type
  {07515845-3ec4-4b48-9033-bbd8b9d1741f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule Name
  {ef8d8627-6749-4084-b72f-bc654661c6f5}, !- Air Inlet Node Name
  {6d6b174c-da6c-4872-a0aa-d079deebd308}, !- Air Outlet Node Name
  {41b0605a-a2c2-4aa2-b92a-ed2a5f71f82e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Supply Air Fan Operating Mode Schedule Name
  {f22cab31-0d29-422b-a6b1-37801ea16787}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {18a19709-ad6a-4335-92d7-117f32d372f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d4f972af-db6d-4e3d-9876-8ee8754e956a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6d6b174c-da6c-4872-a0aa-d079deebd308}, !- Handle
  {ea2c83bb-2b2a-4005-b45a-222b7d70bfa4}, !- Source Object
  7,                                      !- Outlet Port
  {484c9f0a-bfd4-4f7b-8798-fe806f73a356}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2898002d-5b3f-44b0-9f07-9d364a6200e8}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96b8f42e-5025-4b54-8a9f-c0001bdedc2d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {96b8f42e-5025-4b54-8a9f-c0001bdedc2d}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38c177fe-436e-45f0-bba1-e7371adf5034}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System,   !- Name
  {2898002d-5b3f-44b0-9f07-9d364a6200e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bbf69e93-8116-4921-a878-17f22d05c224}, !- Mixed Air Node Name
  {bbea2645-11d6-4fa9-9f20-a1f6ffbe5f68}, !- Outdoor Air Stream Node Name
  {1d33635b-9a60-44ab-ab31-704dc15c48f2}, !- Relief Air Stream Node Name
  {b4488ed5-e4a8-468d-ae6e-f2f69d54c0af}; !- Return Air Stream Node Name

OS:Node,
  {ae307eb4-af75-4b2a-9b1b-cfc2ce4b3048}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bbea2645-11d6-4fa9-9f20-a1f6ffbe5f68}; !- Outlet Port

OS:Connection,
  {bbea2645-11d6-4fa9-9f20-a1f6ffbe5f68}, !- Handle
  {ae307eb4-af75-4b2a-9b1b-cfc2ce4b3048}, !- Source Object
  3,                                      !- Outlet Port
  {38c177fe-436e-45f0-bba1-e7371adf5034}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e99c9af-9a21-438c-b05c-8fd12741a743}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node, !- Name
  {1d33635b-9a60-44ab-ab31-704dc15c48f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d33635b-9a60-44ab-ab31-704dc15c48f2}, !- Handle
  {38c177fe-436e-45f0-bba1-e7371adf5034}, !- Source Object
  7,                                      !- Outlet Port
  {9e99c9af-9a21-438c-b05c-8fd12741a743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {403e79bc-d4d9-4b11-bc8b-ed0c855810aa}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node, !- Name
  {bbf69e93-8116-4921-a878-17f22d05c224}, !- Inlet Port
  {ef8d8627-6749-4084-b72f-bc654661c6f5}; !- Outlet Port

OS:Connection,
  {b4488ed5-e4a8-468d-ae6e-f2f69d54c0af}, !- Handle
  {45e4cc13-6789-42aa-a4be-8800e5a708cc}, !- Source Object
  3,                                      !- Outlet Port
  {38c177fe-436e-45f0-bba1-e7371adf5034}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbf69e93-8116-4921-a878-17f22d05c224}, !- Handle
  {38c177fe-436e-45f0-bba1-e7371adf5034}, !- Source Object
  5,                                      !- Outlet Port
  {403e79bc-d4d9-4b11-bc8b-ed0c855810aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8d8627-6749-4084-b72f-bc654661c6f5}, !- Handle
  {403e79bc-d4d9-4b11-bc8b-ed0c855810aa}, !- Source Object
  3,                                      !- Outlet Port
  {ea2c83bb-2b2a-4005-b45a-222b7d70bfa4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c3c6bef5-c627-4ce8-88b5-265dea926289}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9e7e2b9d-98cb-4640-9b78-757e7f638a1d}, !- Control Zone or Zone List Name
  {8398de8c-36c1-4e44-bf2b-f9c3f08ce5e4}, !- Cooling Control Zone or Zone List Name
  {4df18718-cdd7-49e4-852e-c0ad1ce63278}, !- Heating Control Zone or Zone List Name
  {e5ab880d-3a83-4af3-bf79-fec240bd9660}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9e7e2b9d-98cb-4640-9b78-757e7f638a1d}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8398de8c-36c1-4e44-bf2b-f9c3f08ce5e4}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4df18718-cdd7-49e4-852e-c0ad1ce63278}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5ab880d-3a83-4af3-bf79-fec240bd9660}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6a11edc-439f-4670-bfa8-e07bb7a86f80}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  {92481f11-76fe-42cf-8115-5abe5b7da286}, !- Air Inlet Node Name
  {42a19d38-4b9b-40d4-b809-84080de01e46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7cbe582d-00c1-4593-a2f8-f5b3768197c9}, !- Handle
  Perimeter_ZN_4 ZN Return Air Node,      !- Name
  {620ea38c-b32b-4ac1-b8f4-d61578fd9b41}, !- Inlet Port
  {c3939af1-a9eb-4108-b3be-27063a62414f}; !- Outlet Port

OS:Connection,
  {110d8388-db0c-4e3d-8f1c-69db1efcb8f4}, !- Handle
  {d1660def-7e05-43c8-bd7b-38c10475df9d}, !- Source Object
  3,                                      !- Outlet Port
  {f506d6c6-ca68-4c1c-925e-a523fa6ddfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620ea38c-b32b-4ac1-b8f4-d61578fd9b41}, !- Handle
  {3fa4a76b-1eb7-49ea-b39c-6db83046e9b3}, !- Source Object
  2,                                      !- Outlet Port
  {7cbe582d-00c1-4593-a2f8-f5b3768197c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3939af1-a9eb-4108-b3be-27063a62414f}, !- Handle
  {7cbe582d-00c1-4593-a2f8-f5b3768197c9}, !- Source Object
  3,                                      !- Outlet Port
  {3512a10b-dfd7-4bbd-966d-03a8e1013b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {638145a7-b138-4ca6-b178-abb2d45f9ecb}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node, !- Name
  {abbe2cd4-b2d9-4fa8-b2ac-61f1c89d09b8}, !- Inlet Port
  {92481f11-76fe-42cf-8115-5abe5b7da286}; !- Outlet Port

OS:Connection,
  {abbe2cd4-b2d9-4fa8-b2ac-61f1c89d09b8}, !- Handle
  {03571795-e3ee-4245-87ce-0fca7db3ae4a}, !- Source Object
  3,                                      !- Outlet Port
  {638145a7-b138-4ca6-b178-abb2d45f9ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92481f11-76fe-42cf-8115-5abe5b7da286}, !- Handle
  {638145a7-b138-4ca6-b178-abb2d45f9ecb}, !- Source Object
  3,                                      !- Outlet Port
  {e6a11edc-439f-4670-bfa8-e07bb7a86f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42a19d38-4b9b-40d4-b809-84080de01e46}, !- Handle
  {e6a11edc-439f-4670-bfa8-e07bb7a86f80}, !- Source Object
  4,                                      !- Outlet Port
  {d1660def-7e05-43c8-bd7b-38c10475df9d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9cb6ec6-804d-44e4-84ee-2bfdb68f48dd}, !- Handle
  Core_ZN ZN PSZ-AC-1,                    !- Name
  ,                                       !- Controller List Name
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule
  {6fc673b9-1055-4a2e-b36f-2ee12d85b7cb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f97350e-41bb-480a-b380-e860d94164b8}, !- Supply Side Inlet Node Name
  {69f77646-0e26-40f7-856b-638254f0e563}, !- Demand Side Outlet Node Name
  {5285f91f-1632-49d4-bb5c-bd7d15f3ee3e}, !- Demand Side Inlet Node A
  {6485136f-ceba-443f-b91d-28a41e4d91d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {da7dcad9-e564-45f1-92ce-9e2e9c858ad9}, !- Demand Mixer Name
  {9adb3554-84ad-413d-aaaa-fcac6f52a5e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98fa83a9-71e7-48f0-bc58-57e1db405f9f}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Name
  {1f97350e-41bb-480a-b380-e860d94164b8}, !- Inlet Port
  {bd7d67b6-4b1c-48d1-8cef-df01b2d29a00}; !- Outlet Port

OS:Node,
  {cbc3a191-c55f-453d-a71a-6191f74f77fc}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Name
  {e16e239a-6887-4297-a588-5098432811c8}, !- Inlet Port
  {6485136f-ceba-443f-b91d-28a41e4d91d6}; !- Outlet Port

OS:Connection,
  {1f97350e-41bb-480a-b380-e860d94164b8}, !- Handle
  {d9cb6ec6-804d-44e4-84ee-2bfdb68f48dd}, !- Source Object
  9,                                      !- Outlet Port
  {98fa83a9-71e7-48f0-bc58-57e1db405f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6485136f-ceba-443f-b91d-28a41e4d91d6}, !- Handle
  {cbc3a191-c55f-453d-a71a-6191f74f77fc}, !- Source Object
  3,                                      !- Outlet Port
  {d9cb6ec6-804d-44e4-84ee-2bfdb68f48dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c5adc9bf-10c6-4d66-8de5-aec3226640df}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Name
  {5285f91f-1632-49d4-bb5c-bd7d15f3ee3e}, !- Inlet Port
  {3ddb97e0-5401-4517-a91d-8c12042cc34f}; !- Outlet Port

OS:Node,
  {72e67471-1436-4e03-b438-db5d2f9607e0}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Outlet Node, !- Name
  {88dc6cae-74eb-4953-95c3-79d129a7dd13}, !- Inlet Port
  {69f77646-0e26-40f7-856b-638254f0e563}; !- Outlet Port

OS:Node,
  {802bdeee-76f1-4cae-881a-9b905ea10270}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node, !- Name
  {f2c900db-4b52-461e-bd92-8fa3c1534a86}, !- Inlet Port
  {0695a494-186c-463e-955a-57767cee619d}; !- Outlet Port

OS:Connection,
  {5285f91f-1632-49d4-bb5c-bd7d15f3ee3e}, !- Handle
  {d9cb6ec6-804d-44e4-84ee-2bfdb68f48dd}, !- Source Object
  11,                                     !- Outlet Port
  {c5adc9bf-10c6-4d66-8de5-aec3226640df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f77646-0e26-40f7-856b-638254f0e563}, !- Handle
  {72e67471-1436-4e03-b438-db5d2f9607e0}, !- Source Object
  3,                                      !- Outlet Port
  {d9cb6ec6-804d-44e4-84ee-2bfdb68f48dd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9adb3554-84ad-413d-aaaa-fcac6f52a5e8}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3ddb97e0-5401-4517-a91d-8c12042cc34f}, !- Inlet Node Name
  {27e301ae-75c8-4da4-8d0b-5a491a0a1bb3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {da7dcad9-e564-45f1-92ce-9e2e9c858ad9}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {88dc6cae-74eb-4953-95c3-79d129a7dd13}, !- Outlet Node Name
  {540af58d-505c-4b14-bcd4-8dc1d87c66ee}; !- Inlet Node Name 1

OS:Connection,
  {3ddb97e0-5401-4517-a91d-8c12042cc34f}, !- Handle
  {c5adc9bf-10c6-4d66-8de5-aec3226640df}, !- Source Object
  3,                                      !- Outlet Port
  {9adb3554-84ad-413d-aaaa-fcac6f52a5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dc6cae-74eb-4953-95c3-79d129a7dd13}, !- Handle
  {da7dcad9-e564-45f1-92ce-9e2e9c858ad9}, !- Source Object
  2,                                      !- Outlet Port
  {72e67471-1436-4e03-b438-db5d2f9607e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e6ac4d9-0c35-4e14-9800-ace293d209ed}, !- Handle
  {d9cb6ec6-804d-44e4-84ee-2bfdb68f48dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6fc673b9-1055-4a2e-b36f-2ee12d85b7cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b338e41f-2a1c-497e-956c-4631396fc4d4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3f52be8c-de0d-4627-85b3-425a38205053}, !- Handle
  Core_ZN ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Control Zone Name
  {cbc3a191-c55f-453d-a71a-6191f74f77fc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {dc57e496-db18-4a09-b692-aecf592aa14c}, !- Handle
  Core_ZN ZN PSZ-AC-1 Gas Htg Coil 88kBtu/hr 0.8 Thermal Eff, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2b62ac4d-19a2-4aea-a198-3f8b69d1a982}, !- Handle
  Core_ZN ZN PSZ-AC-1 No Heat,            !- Name
  {cb7ada0c-3e57-47e9-a47a-94de0349f9f6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cf6fc0ce-b379-4533-b4b2-e7fa07406ae5}, !- Handle
  Core_ZN ZN PSZ-AC-1 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER, !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b9a96fc-33e4-4905-92b7-c702a63feb6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6006a3b0-c948-4c75-8d6f-6b516ece1c81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9c5ce82-1533-4016-96f7-644a838aa36c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2373f406-5fbf-4c11-a874-bc12dacd2a55}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8d9a49e-e9e0-4c55-ac0f-1c54ac94c811}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {265356c7-e550-4882-bca4-4ffc2d2f3673}, !- Handle
  Core_ZN ZN PSZ-AC-1 Fan,                !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6727fe4e-08fa-440c-b284-0ff0486cb12b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0413979-8aec-4fc1-be73-4e36f7028100}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6727fe4e-08fa-440c-b284-0ff0486cb12b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0413979-8aec-4fc1-be73-4e36f7028100}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8a3be7c8-bc4e-4eae-b968-8f8424ddaeea}, !- Handle
  Core_ZN ZN PSZ-AC-1 Unitary AC,         !- Name
  Load,                                   !- Control Type
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Availability Schedule Name
  {034f077d-7887-44b8-ac31-9ff5919164e6}, !- Air Inlet Node Name
  {e16e239a-6887-4297-a588-5098432811c8}, !- Air Outlet Node Name
  {265356c7-e550-4882-bca4-4ffc2d2f3673}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c2d6fe9-38dc-49b8-ac32-eb919da71b7c}, !- Supply Air Fan Operating Mode Schedule Name
  {dc57e496-db18-4a09-b692-aecf592aa14c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cf6fc0ce-b379-4533-b4b2-e7fa07406ae5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2b62ac4d-19a2-4aea-a198-3f8b69d1a982}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e16e239a-6887-4297-a588-5098432811c8}, !- Handle
  {8a3be7c8-bc4e-4eae-b968-8f8424ddaeea}, !- Source Object
  7,                                      !- Outlet Port
  {cbc3a191-c55f-453d-a71a-6191f74f77fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {778f5d95-4f06-4c50-b181-80ab0f41353c}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bad0e7b5-c706-412d-aaac-8765c9e93be6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bad0e7b5-c706-412d-aaac-8765c9e93be6}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2e69fb9-5dd9-4d1b-9e1b-b5d2ee02c432}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System,          !- Name
  {778f5d95-4f06-4c50-b181-80ab0f41353c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {de93b479-03ab-4ee1-b52a-7566e434e63f}, !- Mixed Air Node Name
  {fb239847-071b-4e12-9d78-9cce70353dda}, !- Outdoor Air Stream Node Name
  {457b63d3-27f7-461f-832b-749e56303c1c}, !- Relief Air Stream Node Name
  {bd7d67b6-4b1c-48d1-8cef-df01b2d29a00}; !- Return Air Stream Node Name

OS:Node,
  {3031e9f2-9c6d-40b8-99a6-cfe3ed16ce9d}, !- Handle
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {fb239847-071b-4e12-9d78-9cce70353dda}; !- Outlet Port

OS:Connection,
  {fb239847-071b-4e12-9d78-9cce70353dda}, !- Handle
  {3031e9f2-9c6d-40b8-99a6-cfe3ed16ce9d}, !- Source Object
  3,                                      !- Outlet Port
  {e2e69fb9-5dd9-4d1b-9e1b-b5d2ee02c432}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7da86d70-5fa9-439d-b954-84a202ec373f}, !- Handle
  Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Name
  {457b63d3-27f7-461f-832b-749e56303c1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {457b63d3-27f7-461f-832b-749e56303c1c}, !- Handle
  {e2e69fb9-5dd9-4d1b-9e1b-b5d2ee02c432}, !- Source Object
  7,                                      !- Outlet Port
  {7da86d70-5fa9-439d-b954-84a202ec373f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {339ed4a1-2505-4bf1-a00c-c2fd6a157673}, !- Handle
  Core_ZN ZN PSZ-AC-1 Mixed Air Node,     !- Name
  {de93b479-03ab-4ee1-b52a-7566e434e63f}, !- Inlet Port
  {034f077d-7887-44b8-ac31-9ff5919164e6}; !- Outlet Port

OS:Connection,
  {bd7d67b6-4b1c-48d1-8cef-df01b2d29a00}, !- Handle
  {98fa83a9-71e7-48f0-bc58-57e1db405f9f}, !- Source Object
  3,                                      !- Outlet Port
  {e2e69fb9-5dd9-4d1b-9e1b-b5d2ee02c432}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de93b479-03ab-4ee1-b52a-7566e434e63f}, !- Handle
  {e2e69fb9-5dd9-4d1b-9e1b-b5d2ee02c432}, !- Source Object
  5,                                      !- Outlet Port
  {339ed4a1-2505-4bf1-a00c-c2fd6a157673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034f077d-7887-44b8-ac31-9ff5919164e6}, !- Handle
  {339ed4a1-2505-4bf1-a00c-c2fd6a157673}, !- Source Object
  3,                                      !- Outlet Port
  {8a3be7c8-bc4e-4eae-b968-8f8424ddaeea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b338e41f-2a1c-497e-956c-4631396fc4d4}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a2c8936-5f76-4da3-96af-2fab90e650cc}, !- Control Zone or Zone List Name
  {15fda94a-92c9-4dcb-bd52-38e196cc0bfc}, !- Cooling Control Zone or Zone List Name
  {8fd313f5-c122-4ab5-bff8-00804258fa51}, !- Heating Control Zone or Zone List Name
  {3483d6f0-5339-43da-b555-4a3d34bfd321}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a2c8936-5f76-4da3-96af-2fab90e650cc}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {15fda94a-92c9-4dcb-bd52-38e196cc0bfc}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8fd313f5-c122-4ab5-bff8-00804258fa51}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3483d6f0-5339-43da-b555-4a3d34bfd321}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9823249-41af-42ed-93b8-821bc79be61c}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  {76563adc-4b14-4882-9b56-943ab962a166}, !- Availability Schedule Name
  {0a0ae76a-331c-43a3-af1f-7fc64f518a40}, !- Air Inlet Node Name
  {f2c900db-4b52-461e-bd92-8fa3c1534a86}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3dff5ae3-5cf7-4485-9014-c00f54e1e34e}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {ec4568a0-c54e-4cbf-be42-2996cc251629}, !- Inlet Port
  {540af58d-505c-4b14-bcd4-8dc1d87c66ee}; !- Outlet Port

OS:Connection,
  {0695a494-186c-463e-955a-57767cee619d}, !- Handle
  {802bdeee-76f1-4cae-881a-9b905ea10270}, !- Source Object
  3,                                      !- Outlet Port
  {144c4262-1cf3-4a73-a2e0-833ba5e005eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4568a0-c54e-4cbf-be42-2996cc251629}, !- Handle
  {fd91a207-63aa-4b61-a920-bbc4f9b5ed72}, !- Source Object
  2,                                      !- Outlet Port
  {3dff5ae3-5cf7-4485-9014-c00f54e1e34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540af58d-505c-4b14-bcd4-8dc1d87c66ee}, !- Handle
  {3dff5ae3-5cf7-4485-9014-c00f54e1e34e}, !- Source Object
  3,                                      !- Outlet Port
  {da7dcad9-e564-45f1-92ce-9e2e9c858ad9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff336708-01ba-4b1e-ad39-422549dc7933}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node, !- Name
  {27e301ae-75c8-4da4-8d0b-5a491a0a1bb3}, !- Inlet Port
  {0a0ae76a-331c-43a3-af1f-7fc64f518a40}; !- Outlet Port

OS:Connection,
  {27e301ae-75c8-4da4-8d0b-5a491a0a1bb3}, !- Handle
  {9adb3554-84ad-413d-aaaa-fcac6f52a5e8}, !- Source Object
  3,                                      !- Outlet Port
  {ff336708-01ba-4b1e-ad39-422549dc7933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0ae76a-331c-43a3-af1f-7fc64f518a40}, !- Handle
  {ff336708-01ba-4b1e-ad39-422549dc7933}, !- Source Object
  3,                                      !- Outlet Port
  {f9823249-41af-42ed-93b8-821bc79be61c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2c900db-4b52-461e-bd92-8fa3c1534a86}, !- Handle
  {f9823249-41af-42ed-93b8-821bc79be61c}, !- Source Object
  4,                                      !- Outlet Port
  {802bdeee-76f1-4cae-881a-9b905ea10270}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7d69272d-57b2-43e8-9875-573a946f6e7a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d1cc3bdf-250c-4cc4-8936-e83f714fd028}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e803a449-3c66-4b0c-ae54-9ed044cd06f8}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1a35f12c-1bdd-4610-8f7e-57705120600c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {020cb487-f3a7-48ad-9b41-f8d3e29123a3}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ab6af535-b1e2-446c-8bdc-09cb7a6e77d4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {b28788a6-74ae-4f55-a48e-43d069fbb3a3}, !- Handle
  Foundation F 1.26W/m*K Perim 27.69m Area 113.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f1a7cb91-39d8-457e-98c3-abcb9338eb59}, !- Handle
  Foundation F 1.26W/m*K Perim 18.46m Area 67.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6dd005fe-37e3-44cb-a740-6e08b90786e4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 149.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {8ffb4921-c055-4373-a710-6a1186485117}, !- Handle
  DOE Ref 1980-2004 - SmOffice - ASHRAE 169-2013-5A, !- Name
  {6c820518-b817-4d53-8d54-9213c7357768}, !- Default Exterior Surface Constructions Name
  {357b5d8a-f774-40f4-a805-5bbbfdf145e9}, !- Default Interior Surface Constructions Name
  {8b2bf9df-4ed0-4d86-9554-e4afda2fd221}, !- Default Ground Contact Surface Constructions Name
  {e5a8e961-e685-4dbf-b9f9-fbb1d93603ce}, !- Default Exterior SubSurface Constructions Name
  {a73fcfe2-d571-4ecc-9910-b11ff10a8f78}, !- Default Interior SubSurface Constructions Name
  {b42fdcff-1a7e-472f-9ab9-50809a38e0b0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6c820518-b817-4d53-8d54-9213c7357768}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3dd6a345-872f-4be9-8139-a5f6807a1d18}, !- Floor Construction Name
  {23684cc4-6595-4495-afde-b342b42c1604}, !- Wall Construction Name
  {e3e16f5b-72c7-46e6-bc54-7b20e89cacaa}; !- Roof Ceiling Construction Name

OS:Construction,
  {3dd6a345-872f-4be9-8139-a5f6807a1d18}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {4538ec56-fd4d-4daa-a42a-ad591698ba8f}, !- Layer 1
  {dd4ab041-04b1-45b2-9335-86a154dd0b56}, !- Layer 2
  {42228d92-0f4d-4f79-82b7-eea6873354b9}; !- Layer 3

OS:Material:NoMass,
  {4538ec56-fd4d-4daa-a42a-ad591698ba8f}, !- Handle
  Typical Insulation R-10.02,             !- Name
  Smooth,                                 !- Roughness
  1.76396373294965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dd4ab041-04b1-45b2-9335-86a154dd0b56}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {42228d92-0f4d-4f79-82b7-eea6873354b9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5c798a5b-2f8d-4519-afa0-641f0ad3154a}, !- Handle
  {3dd6a345-872f-4be9-8139-a5f6807a1d18}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {23684cc4-6595-4495-afde-b342b42c1604}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-12.2, !- Name
  ,                                       !- Surface Rendering Name
  {fde76af0-ae29-4fa4-aa76-747939610049}, !- Layer 1
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}, !- Layer 2
  {4538ec56-fd4d-4daa-a42a-ad591698ba8f}, !- Layer 3
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}; !- Layer 4

OS:Material,
  {fde76af0-ae29-4fa4-aa76-747939610049}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c7af0fa3-035d-4d29-b7d9-b53d96ea1f56}, !- Handle
  {23684cc4-6595-4495-afde-b342b42c1604}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e3e16f5b-72c7-46e6-bc54-7b20e89cacaa}, !- Handle
  Typical Wood Joist Attic Floor R-18.87, !- Name
  ,                                       !- Surface Rendering Name
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}, !- Layer 1
  {21cd675f-db98-4676-8b87-5e1509eda539}; !- Layer 2

OS:Material:NoMass,
  {21cd675f-db98-4676-8b87-5e1509eda539}, !- Handle
  Typical Insulation R-17.23,             !- Name
  Smooth,                                 !- Roughness
  3.03502075784306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49c5032f-2db6-4701-a34b-55d2ebf31e57}, !- Handle
  {e3e16f5b-72c7-46e6-bc54-7b20e89cacaa}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {357b5d8a-f774-40f4-a805-5bbbfdf145e9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {473f7f63-ab1e-478f-8ef8-ae96aeae1d02}, !- Floor Construction Name
  {5dc3a71c-99c8-4f54-ac1d-1460a6f22afa}, !- Wall Construction Name
  {d70ac65b-79cf-4434-b58f-8de48fadbc2a}; !- Roof Ceiling Construction Name

OS:Construction,
  {473f7f63-ab1e-478f-8ef8-ae96aeae1d02}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d1cc3bdf-250c-4cc4-8936-e83f714fd028}, !- Layer 1
  {7d69272d-57b2-43e8-9875-573a946f6e7a}; !- Layer 2

OS:StandardsInformation:Construction,
  {88900589-8e76-4bd5-888f-1c3ed219f566}, !- Handle
  {473f7f63-ab1e-478f-8ef8-ae96aeae1d02}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5dc3a71c-99c8-4f54-ac1d-1460a6f22afa}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1a35f12c-1bdd-4610-8f7e-57705120600c}, !- Layer 1
  {1a35f12c-1bdd-4610-8f7e-57705120600c}; !- Layer 2

OS:StandardsInformation:Construction,
  {6a3859f4-3c22-4f6d-b9f9-c910bf8ec41d}, !- Handle
  {5dc3a71c-99c8-4f54-ac1d-1460a6f22afa}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d70ac65b-79cf-4434-b58f-8de48fadbc2a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7d69272d-57b2-43e8-9875-573a946f6e7a}, !- Layer 1
  {d1cc3bdf-250c-4cc4-8936-e83f714fd028}; !- Layer 2

OS:StandardsInformation:Construction,
  {d49373e7-b9ec-4948-92cc-59b648fb6ba3}, !- Handle
  {d70ac65b-79cf-4434-b58f-8de48fadbc2a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8b2bf9df-4ed0-4d86-9554-e4afda2fd221}, !- Handle
  Default Surface Constructions 3,        !- Name
  {540d968b-4657-47eb-a3e6-9072b0477192}, !- Floor Construction Name
  {c11fb145-17cf-45cd-b1e4-d467fdde37ec}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {540d968b-4657-47eb-a3e6-9072b0477192}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c235d066-ca55-4dce-ba3f-e6872afb96f8}, !- Layer 1
  {42228d92-0f4d-4f79-82b7-eea6873354b9}; !- Layer 2

OS:Material:NoMass,
  {1e298d67-1c6f-4717-9059-ec93ac9b3e82}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c235d066-ca55-4dce-ba3f-e6872afb96f8}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {301a4164-1d6b-4c99-9b07-f83fcc0da783}, !- Handle
  {540d968b-4657-47eb-a3e6-9072b0477192}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c11fb145-17cf-45cd-b1e4-d467fdde37ec}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {1e298d67-1c6f-4717-9059-ec93ac9b3e82}, !- Layer 1
  {d6a44e9e-015d-4932-a1da-85225319ceb2}; !- Layer 2

OS:Material,
  {d6a44e9e-015d-4932-a1da-85225319ceb2}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {04a73b2f-69a1-470d-90ad-6fe92aff35f8}, !- Handle
  {c11fb145-17cf-45cd-b1e4-d467fdde37ec}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e5a8e961-e685-4dbf-b9f9-fbb1d93603ce}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {52329604-a89f-48d7-a02c-598e7c3ad63d}, !- Fixed Window Construction Name
  {52329604-a89f-48d7-a02c-598e7c3ad63d}, !- Operable Window Construction Name
  {44855c33-349c-468d-b2b7-2077653a9275}, !- Door Construction Name
  {16d8ce70-7dd7-4d3c-bf3f-011a239c7b07}, !- Glass Door Construction Name
  {3e47c511-9df5-46a2-97ef-24c5649d1b13}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2992a794-8a2b-43cf-a27f-4d1f3875806f}, !- Tubular Daylight Dome Construction Name
  {2992a794-8a2b-43cf-a27f-4d1f3875806f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {52329604-a89f-48d7-a02c-598e7c3ad63d}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {af960cde-a105-4505-8695-ce226a04fab9}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {af960cde-a105-4505-8695-ce226a04fab9}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing,        !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d68a322a-ddfc-4ae9-b9f1-ea05a6a115f3}, !- Handle
  {52329604-a89f-48d7-a02c-598e7c3ad63d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {44855c33-349c-468d-b2b7-2077653a9275}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {a2bbc597-bd5e-45ea-901f-dc1da0616036}, !- Layer 1
  {23d92ae6-1693-40da-880e-8bdf763b1717}; !- Layer 2

OS:Material,
  {a2bbc597-bd5e-45ea-901f-dc1da0616036}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {23d92ae6-1693-40da-880e-8bdf763b1717}, !- Handle
  Typical Insulation R-17.23 1,           !- Name
  Smooth,                                 !- Roughness
  3.03502075784306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ed67ea1c-4fdc-49a2-b571-a6a132cacb42}, !- Handle
  {44855c33-349c-468d-b2b7-2077653a9275}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {16d8ce70-7dd7-4d3c-bf3f-011a239c7b07}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {c371e16c-4118-43cb-a15e-e23cc307fd2c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c371e16c-4118-43cb-a15e-e23cc307fd2c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ebb0b26a-ce6b-4588-93d8-aa909b1654a5}, !- Handle
  {16d8ce70-7dd7-4d3c-bf3f-011a239c7b07}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3e47c511-9df5-46a2-97ef-24c5649d1b13}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {23d92ae6-1693-40da-880e-8bdf763b1717}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e5f360e-257e-414d-b896-d4abc32ffa5d}, !- Handle
  {3e47c511-9df5-46a2-97ef-24c5649d1b13}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2992a794-8a2b-43cf-a27f-4d1f3875806f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {87fba855-7bc8-4a47-b95d-205188f7646a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {87fba855-7bc8-4a47-b95d-205188f7646a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0eab7acd-6496-4815-8041-76547cdac6a4}, !- Handle
  {2992a794-8a2b-43cf-a27f-4d1f3875806f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a73fcfe2-d571-4ecc-9910-b11ff10a8f78}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2992a794-8a2b-43cf-a27f-4d1f3875806f}, !- Fixed Window Construction Name
  {2992a794-8a2b-43cf-a27f-4d1f3875806f}, !- Operable Window Construction Name
  {a7cca299-6f00-4be1-a279-cbeda8c889bb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a7cca299-6f00-4be1-a279-cbeda8c889bb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {39d8cec2-1187-47fe-b98a-c9a1ba04a05d}; !- Layer 1

OS:Material,
  {39d8cec2-1187-47fe-b98a-c9a1ba04a05d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {13b38e06-c1ae-493d-887a-a7c8f21bdca3}, !- Handle
  {a7cca299-6f00-4be1-a279-cbeda8c889bb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b42fdcff-1a7e-472f-9ab9-50809a38e0b0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {39d8cec2-1187-47fe-b98a-c9a1ba04a05d}; !- Layer 1

OS:StandardsInformation:Construction,
  {0dc30946-a9aa-40f8-8150-2b45423c7b4a}, !- Handle
  {b42fdcff-1a7e-472f-9ab9-50809a38e0b0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {0e3317cc-0fb6-470a-986b-b3b2f71060e7}, !- Handle
  DOE Ref 1980-2004 -  - Attic - ASHRAE 169-2013-5A, !- Name
  {5f08075e-8675-489a-bef2-a033d949b36e}, !- Default Exterior Surface Constructions Name
  {378badd6-872f-43a2-88c3-fb60229c62ca}, !- Default Interior Surface Constructions Name
  {2baa94ad-5d64-4821-950e-9e4e23107c8c}, !- Default Ground Contact Surface Constructions Name
  {70e86b54-877e-4d62-bbe1-a991c50d7f16}, !- Default Exterior SubSurface Constructions Name
  {861b132e-99ec-405d-8b58-8d3cf6af3d20}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5f08075e-8675-489a-bef2-a033d949b36e}, !- Handle
  Default Surface Constructions 4,        !- Name
  {54a55264-a055-4c96-a99f-78be6762bc5a}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {6dfed410-140a-499a-b8fd-b166f20c696b}; !- Roof Ceiling Construction Name

OS:Construction,
  {54a55264-a055-4c96-a99f-78be6762bc5a}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {a3a228b0-743c-4fa1-804d-460ab53c6dc8}; !- Layer 1

OS:Material,
  {a3a228b0-743c-4fa1-804d-460ab53c6dc8}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8120ad38-8bc3-423b-9860-3f64bc85c683}, !- Handle
  {54a55264-a055-4c96-a99f-78be6762bc5a}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6dfed410-140a-499a-b8fd-b166f20c696b}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {b47f54af-8e3c-48b3-86b9-2e809af1058f}, !- Layer 1
  {a3a228b0-743c-4fa1-804d-460ab53c6dc8}; !- Layer 2

OS:Material,
  {b47f54af-8e3c-48b3-86b9-2e809af1058f}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9e961d8a-0b55-4a9b-96c9-12d544797319}, !- Handle
  {6dfed410-140a-499a-b8fd-b166f20c696b}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {378badd6-872f-43a2-88c3-fb60229c62ca}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a16dc34c-c586-496e-b246-8eeb7f37d291}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a16dc34c-c586-496e-b246-8eeb7f37d291}, !- Handle
  Typical Wood Joist Attic Floor R-18.87 1, !- Name
  ,                                       !- Surface Rendering Name
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}, !- Layer 1
  {23d92ae6-1693-40da-880e-8bdf763b1717}; !- Layer 2

OS:StandardsInformation:Construction,
  {12443f78-7e65-43eb-b33a-88a308896a6a}, !- Handle
  {a16dc34c-c586-496e-b246-8eeb7f37d291}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2baa94ad-5d64-4821-950e-9e4e23107c8c}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {70e86b54-877e-4d62-bbe1-a991c50d7f16}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {861b132e-99ec-405d-8b58-8d3cf6af3d20}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {cd9b06ea-d412-4f8c-a334-1e606d0f16b7}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c7fe1b07-b152-472e-af5e-4ca9ab677b1d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cd9b06ea-d412-4f8c-a334-1e606d0f16b7}; !- Layer 1

OS:InternalMass:Definition,
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c7fe1b07-b152-472e-af5e-4ca9ab677b1d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fecf16e9-fa4a-454c-806a-7e1fd481a7cf}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f513ee1-5389-40b2-950c-781ce1711d8c}, !- Handle
  Attic Mass,                             !- Name
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Internal Mass Definition Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d989c9a0-f721-45c9-85ee-724668154b33}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db1d8517-39bb-4a32-9440-cfd4ff42c921}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01b00cc1-64fb-4032-b2dd-ac4c0a6338a3}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ce7c6e9-cf51-4f6e-81cc-34997413fbf3}, !- Handle
  Core_ZN Mass,                           !- Name
  {1b2f489e-e9ee-4326-b1e4-78bdd1e7e5cb}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {74f7329f-1757-41f7-8381-a644fe4b2ad9}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {07ce65e6-8864-45c6-9957-c8310d3f2588}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1418c6a2-8df2-4a80-96eb-a8a92a7e663e}, !- Plant Side Inlet Node Name
  {74571c1f-c6d1-4f10-aad3-4a4fe5c10fe4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b6ce0391-7773-4a23-9ba8-3d2051e1fe84}, !- Demand Side Inlet Node Name
  {38c9792a-c751-4298-8ce2-16a8460ad593}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dab97b7b-df0d-4850-8458-03730c1e7a96}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93afe62d-94cd-4a2f-8533-89e69680a437}, !- Demand Mixer Name
  {0ed9d7a8-f5f8-4e95-8e2e-0804909fd491}, !- Demand Splitter Name
  {1da6678e-fc08-4886-b085-45d448b446af}, !- Supply Mixer Name
  {00a14dbd-2d1c-4c58-94fd-15243e36da0e}; !- Supply Splitter Name

OS:Node,
  {f1fb2318-883b-4582-b487-2c92c9fc178e}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {1418c6a2-8df2-4a80-96eb-a8a92a7e663e}, !- Inlet Port
  {30719754-8b43-46f2-84f4-e0e4a516dc6f}; !- Outlet Port

OS:Node,
  {07ce65e6-8864-45c6-9957-c8310d3f2588}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {160a8807-bda5-4f32-bb23-14cd1f340543}, !- Inlet Port
  {74571c1f-c6d1-4f10-aad3-4a4fe5c10fe4}; !- Outlet Port

OS:Node,
  {2e780d74-7aa9-4cf3-9c14-057ba99a73cc}, !- Handle
  40gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {c2d5703b-873e-4f7b-bd67-a188ee34e285}, !- Inlet Port
  {593ab3d1-2eac-415f-8a84-235583ff8c47}; !- Outlet Port

OS:Connector:Mixer,
  {1da6678e-fc08-4886-b085-45d448b446af}, !- Handle
  Connector Mixer 1,                      !- Name
  {0daace66-f453-4bf6-8e0d-a521b25d4ce8}, !- Outlet Branch Name
  {7ca9d886-7017-4a71-a905-4dd4141e45ed}, !- Inlet Branch Name 1
  {8e473670-573a-4225-86d5-843ef11e483c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {00a14dbd-2d1c-4c58-94fd-15243e36da0e}, !- Handle
  Connector Splitter 1,                   !- Name
  {dab9d71b-efd1-4bb3-bd5f-9de93fcaf1ef}, !- Inlet Branch Name
  {c2d5703b-873e-4f7b-bd67-a188ee34e285}, !- Outlet Branch Name 1
  {4f299477-65b8-4f94-aab1-49a432be058a}; !- Outlet Branch Name 2

OS:Connection,
  {1418c6a2-8df2-4a80-96eb-a8a92a7e663e}, !- Handle
  {74f7329f-1757-41f7-8381-a644fe4b2ad9}, !- Source Object
  14,                                     !- Outlet Port
  {f1fb2318-883b-4582-b487-2c92c9fc178e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d5703b-873e-4f7b-bd67-a188ee34e285}, !- Handle
  {00a14dbd-2d1c-4c58-94fd-15243e36da0e}, !- Source Object
  3,                                      !- Outlet Port
  {2e780d74-7aa9-4cf3-9c14-057ba99a73cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74571c1f-c6d1-4f10-aad3-4a4fe5c10fe4}, !- Handle
  {07ce65e6-8864-45c6-9957-c8310d3f2588}, !- Source Object
  3,                                      !- Outlet Port
  {74f7329f-1757-41f7-8381-a644fe4b2ad9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c6b9158d-7a6a-4ecb-bbd7-61ad4dd83790}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {b6ce0391-7773-4a23-9ba8-3d2051e1fe84}, !- Inlet Port
  {32723f91-c465-4d4c-ae04-d14ee7c31eec}; !- Outlet Port

OS:Node,
  {e9cb932f-0839-4e33-8578-77e24df3c387}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {354e04d7-9575-4e6a-afca-ae8c64e807c0}, !- Inlet Port
  {38c9792a-c751-4298-8ce2-16a8460ad593}; !- Outlet Port

OS:Node,
  {4d33902a-71c4-42a4-a86b-0c10642442ec}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {524acb9a-48cb-4821-8e85-38f4c750c9ca}, !- Inlet Port
  {f60fbc93-6c20-416c-97fb-7a297a34f47a}; !- Outlet Port

OS:Connector:Mixer,
  {93afe62d-94cd-4a2f-8533-89e69680a437}, !- Handle
  Connector Mixer 2,                      !- Name
  {f5a1dcd4-336b-421e-82e6-296c050e3ebe}, !- Outlet Branch Name
  {3643dfd0-eea0-46f5-a3b1-c9382336f245}, !- Inlet Branch Name 1
  {457b195f-cbf4-45ea-911a-c83a16377e74}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0ed9d7a8-f5f8-4e95-8e2e-0804909fd491}, !- Handle
  Connector Splitter 2,                   !- Name
  {32723f91-c465-4d4c-ae04-d14ee7c31eec}, !- Inlet Branch Name
  {524acb9a-48cb-4821-8e85-38f4c750c9ca}, !- Outlet Branch Name 1
  {7e97f79c-b6df-4680-b1de-463325ef7455}; !- Outlet Branch Name 2

OS:Connection,
  {b6ce0391-7773-4a23-9ba8-3d2051e1fe84}, !- Handle
  {74f7329f-1757-41f7-8381-a644fe4b2ad9}, !- Source Object
  17,                                     !- Outlet Port
  {c6b9158d-7a6a-4ecb-bbd7-61ad4dd83790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32723f91-c465-4d4c-ae04-d14ee7c31eec}, !- Handle
  {c6b9158d-7a6a-4ecb-bbd7-61ad4dd83790}, !- Source Object
  3,                                      !- Outlet Port
  {0ed9d7a8-f5f8-4e95-8e2e-0804909fd491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524acb9a-48cb-4821-8e85-38f4c750c9ca}, !- Handle
  {0ed9d7a8-f5f8-4e95-8e2e-0804909fd491}, !- Source Object
  3,                                      !- Outlet Port
  {4d33902a-71c4-42a4-a86b-0c10642442ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c9792a-c751-4298-8ce2-16a8460ad593}, !- Handle
  {e9cb932f-0839-4e33-8578-77e24df3c387}, !- Source Object
  3,                                      !- Outlet Port
  {74f7329f-1757-41f7-8381-a644fe4b2ad9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {618e4df5-dfd6-4b16-906d-da4fa5721c46}, !- Handle
  {74f7329f-1757-41f7-8381-a644fe4b2ad9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dab97b7b-df0d-4850-8458-03730c1e7a96}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {2e7ee686-6bfb-4548-a120-b941568064b9}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  {51343c9e-ca92-4a98-8a8c-54599cc295ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51343c9e-ca92-4a98-8a8c-54599cc295ed}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9d3d05bb-2b8f-4642-ac69-196d291bf60e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2e7ee686-6bfb-4548-a120-b941568064b9}, !- Schedule Name
  {07ce65e6-8864-45c6-9957-c8310d3f2588}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ca8c9be0-1234-4e51-a8a7-849f7ef8e32a}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {30719754-8b43-46f2-84f4-e0e4a516dc6f}, !- Inlet Node Name
  {85d86073-26fc-418c-92de-0b5032ae6edb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f6820371-b17e-4b34-823b-073d579fd29d}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {85d86073-26fc-418c-92de-0b5032ae6edb}, !- Inlet Port
  {dab9d71b-efd1-4bb3-bd5f-9de93fcaf1ef}; !- Outlet Port

OS:Connection,
  {30719754-8b43-46f2-84f4-e0e4a516dc6f}, !- Handle
  {f1fb2318-883b-4582-b487-2c92c9fc178e}, !- Source Object
  3,                                      !- Outlet Port
  {ca8c9be0-1234-4e51-a8a7-849f7ef8e32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d86073-26fc-418c-92de-0b5032ae6edb}, !- Handle
  {ca8c9be0-1234-4e51-a8a7-849f7ef8e32a}, !- Source Object
  3,                                      !- Outlet Port
  {f6820371-b17e-4b34-823b-073d579fd29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab9d71b-efd1-4bb3-bd5f-9de93fcaf1ef}, !- Handle
  {f6820371-b17e-4b34-823b-073d579fd29d}, !- Source Object
  3,                                      !- Outlet Port
  {00a14dbd-2d1c-4c58-94fd-15243e36da0e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b7959d8f-ddb3-4748-a78e-e4e466cf95ec}, !- Handle
  40gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {2e7ee686-6bfb-4548-a120-b941568064b9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {f76bb375-dc65-4fc1-aacd-da608beab15c}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {593ab3d1-2eac-415f-8a84-235583ff8c47}, !- Use Side Inlet Node Name
  {b5b1762e-9038-4faa-be08-4a56ba13f5a0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {a19cb960-bcde-4d9b-8f50-a697ee09537c}, !- Handle
  Schedule Day 17,                        !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6027f182-c086-4a35-919f-c47edb99041a}, !- Handle
  Schedule Day 18,                        !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {73232804-0bbf-49b5-998f-b53c9364a0c6}, !- Handle
  {b7959d8f-ddb3-4748-a78e-e4e466cf95ec}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {160c3a0f-70b1-487a-baf6-c88d8e35fe76}, !- Handle
  40gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {b5b1762e-9038-4faa-be08-4a56ba13f5a0}, !- Inlet Port
  {7ca9d886-7017-4a71-a905-4dd4141e45ed}; !- Outlet Port

OS:Connection,
  {593ab3d1-2eac-415f-8a84-235583ff8c47}, !- Handle
  {2e780d74-7aa9-4cf3-9c14-057ba99a73cc}, !- Source Object
  3,                                      !- Outlet Port
  {b7959d8f-ddb3-4748-a78e-e4e466cf95ec}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b5b1762e-9038-4faa-be08-4a56ba13f5a0}, !- Handle
  {b7959d8f-ddb3-4748-a78e-e4e466cf95ec}, !- Source Object
  32,                                     !- Outlet Port
  {160c3a0f-70b1-487a-baf6-c88d8e35fe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca9d886-7017-4a71-a905-4dd4141e45ed}, !- Handle
  {160c3a0f-70b1-487a-baf6-c88d8e35fe76}, !- Source Object
  3,                                      !- Outlet Port
  {1da6678e-fc08-4886-b085-45d448b446af}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25a53d23-f14b-4856-a064-cf9ccae57ab2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1cbb0b8b-be90-4a1e-94d2-13b28fbe2c84}, !- Inlet Node Name
  {cfc29f8f-a7c9-4834-bc2b-638c90e5c23e}; !- Outlet Node Name

OS:Node,
  {8b076e22-b04f-445e-9037-a52c368b16fc}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4f299477-65b8-4f94-aab1-49a432be058a}, !- Inlet Port
  {1cbb0b8b-be90-4a1e-94d2-13b28fbe2c84}; !- Outlet Port

OS:Connection,
  {4f299477-65b8-4f94-aab1-49a432be058a}, !- Handle
  {00a14dbd-2d1c-4c58-94fd-15243e36da0e}, !- Source Object
  4,                                      !- Outlet Port
  {8b076e22-b04f-445e-9037-a52c368b16fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1f8b3f7-be45-4572-ab0c-533d0859e250}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {cfc29f8f-a7c9-4834-bc2b-638c90e5c23e}, !- Inlet Port
  {8e473670-573a-4225-86d5-843ef11e483c}; !- Outlet Port

OS:Connection,
  {1cbb0b8b-be90-4a1e-94d2-13b28fbe2c84}, !- Handle
  {8b076e22-b04f-445e-9037-a52c368b16fc}, !- Source Object
  3,                                      !- Outlet Port
  {25a53d23-f14b-4856-a064-cf9ccae57ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc29f8f-a7c9-4834-bc2b-638c90e5c23e}, !- Handle
  {25a53d23-f14b-4856-a064-cf9ccae57ab2}, !- Source Object
  3,                                      !- Outlet Port
  {f1f8b3f7-be45-4572-ab0c-533d0859e250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e473670-573a-4225-86d5-843ef11e483c}, !- Handle
  {f1f8b3f7-be45-4572-ab0c-533d0859e250}, !- Source Object
  3,                                      !- Outlet Port
  {1da6678e-fc08-4886-b085-45d448b446af}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70fbbd8a-0f1c-4071-88c9-76982d44d2a1}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f60fbc93-6c20-416c-97fb-7a297a34f47a}, !- Inlet Node Name
  {8668c23e-a217-4818-a843-9c131d3bdea9}; !- Outlet Node Name

OS:Node,
  {e25ce26f-0e6b-4e75-93a5-ee13de166067}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8668c23e-a217-4818-a843-9c131d3bdea9}, !- Inlet Port
  {3643dfd0-eea0-46f5-a3b1-c9382336f245}; !- Outlet Port

OS:Connection,
  {f60fbc93-6c20-416c-97fb-7a297a34f47a}, !- Handle
  {4d33902a-71c4-42a4-a86b-0c10642442ec}, !- Source Object
  3,                                      !- Outlet Port
  {70fbbd8a-0f1c-4071-88c9-76982d44d2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8668c23e-a217-4818-a843-9c131d3bdea9}, !- Handle
  {70fbbd8a-0f1c-4071-88c9-76982d44d2a1}, !- Source Object
  3,                                      !- Outlet Port
  {e25ce26f-0e6b-4e75-93a5-ee13de166067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3643dfd0-eea0-46f5-a3b1-c9382336f245}, !- Handle
  {e25ce26f-0e6b-4e75-93a5-ee13de166067}, !- Source Object
  3,                                      !- Outlet Port
  {93afe62d-94cd-4a2f-8533-89e69680a437}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da0cf804-5832-4887-8844-bf2722068553}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8c3398f7-3426-47bd-bd2c-9805cbb35a58}, !- Inlet Node Name
  {160a8807-bda5-4f32-bb23-14cd1f340543}; !- Outlet Node Name

OS:Node,
  {745cbdce-e417-4169-a83a-d1fc817b0c3b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0daace66-f453-4bf6-8e0d-a521b25d4ce8}, !- Inlet Port
  {8c3398f7-3426-47bd-bd2c-9805cbb35a58}; !- Outlet Port

OS:Connection,
  {0daace66-f453-4bf6-8e0d-a521b25d4ce8}, !- Handle
  {1da6678e-fc08-4886-b085-45d448b446af}, !- Source Object
  2,                                      !- Outlet Port
  {745cbdce-e417-4169-a83a-d1fc817b0c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3398f7-3426-47bd-bd2c-9805cbb35a58}, !- Handle
  {745cbdce-e417-4169-a83a-d1fc817b0c3b}, !- Source Object
  3,                                      !- Outlet Port
  {da0cf804-5832-4887-8844-bf2722068553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160a8807-bda5-4f32-bb23-14cd1f340543}, !- Handle
  {da0cf804-5832-4887-8844-bf2722068553}, !- Source Object
  3,                                      !- Outlet Port
  {07ce65e6-8864-45c6-9957-c8310d3f2588}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5c73d806-b207-4492-ba1d-4a993dd031c8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3b8c0d2a-b8d0-437b-b81b-a50d59cdf6ae}, !- Inlet Node Name
  {354e04d7-9575-4e6a-afca-ae8c64e807c0}; !- Outlet Node Name

OS:Node,
  {448e9250-bed8-4e45-85cc-f93adf29d734}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f5a1dcd4-336b-421e-82e6-296c050e3ebe}, !- Inlet Port
  {3b8c0d2a-b8d0-437b-b81b-a50d59cdf6ae}; !- Outlet Port

OS:Connection,
  {f5a1dcd4-336b-421e-82e6-296c050e3ebe}, !- Handle
  {93afe62d-94cd-4a2f-8533-89e69680a437}, !- Source Object
  2,                                      !- Outlet Port
  {448e9250-bed8-4e45-85cc-f93adf29d734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8c0d2a-b8d0-437b-b81b-a50d59cdf6ae}, !- Handle
  {448e9250-bed8-4e45-85cc-f93adf29d734}, !- Source Object
  3,                                      !- Outlet Port
  {5c73d806-b207-4492-ba1d-4a993dd031c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354e04d7-9575-4e6a-afca-ae8c64e807c0}, !- Handle
  {5c73d806-b207-4492-ba1d-4a993dd031c8}, !- Source Object
  3,                                      !- Outlet Port
  {e9cb932f-0839-4e33-8578-77e24df3c387}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5df333ac-baba-4ef2-8bfa-fef647c80d76}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {2ace6ff5-bb6d-49f5-8e2a-c408eff36ecf}, !- Default Day Schedule Name
  {36448353-eefa-4cdf-a78a-b0d5bbbdb1df}, !- Summer Design Day Schedule Name
  {aca2fbe4-63ed-44a1-baaf-c326daa7b533}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ace6ff5-bb6d-49f5-8e2a-c408eff36ecf}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aca2fbe4-63ed-44a1-baaf-c326daa7b533}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {36448353-eefa-4cdf-a78a-b0d5bbbdb1df}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {d666bc54-7d92-4933-9085-18e7daf2e026}, !- Handle
  Schedule Rule 15,                       !- Name
  {5df333ac-baba-4ef2-8bfa-fef647c80d76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9beb98f-f47b-47e9-9b6a-e7f79445f3af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9beb98f-f47b-47e9-9b6a-e7f79445f3af}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {0ff25b1c-d4f6-4c33-bda0-5ee205cd7b61}, !- Handle
  Main 0.05gpm 140F,                      !- Name
  ,                                       !- End-Use Subcategory
  3.15450981997488e-06,                   !- Peak Flow Rate {m3/s}
  {0f122e8c-0a25-459c-abaf-837453ed49b8}, !- Target Temperature Schedule Name
  {4842620b-55a7-468f-afdd-6d409a052a37}, !- Sensible Fraction Schedule Name
  {a492e8a8-172f-420c-b8ae-55c083fba41e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4842620b-55a7-468f-afdd-6d409a052a37}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {91d2c36b-dba9-48b7-ab3d-5c869b32a173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91d2c36b-dba9-48b7-ab3d-5c869b32a173}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a492e8a8-172f-420c-b8ae-55c083fba41e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {1ffe0aa3-d6c6-4ebc-9dd8-80b305e32b7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ffe0aa3-d6c6-4ebc-9dd8-80b305e32b7f}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f122e8c-0a25-459c-abaf-837453ed49b8}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  {18669827-4d7a-4bfd-b4f5-683609d0530c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18669827-4d7a-4bfd-b4f5-683609d0530c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {dae9fc55-682c-4eac-baec-bed71fbbf749}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {13c7847a-3a07-4742-92eb-4d983d941d70}, !- Handle
  Main Service Water Use 0.05gpm 140F,    !- Name
  {0ff25b1c-d4f6-4c33-bda0-5ee205cd7b61}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5df333ac-baba-4ef2-8bfa-fef647c80d76}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {31bad8d2-74ca-4b2e-8eef-3c140321ba23}, !- Handle
  Main WUC 0.05gpm 140F,                  !- Name
  {22f20e18-f5ed-4b4e-a355-b76e2d5981b6}, !- Inlet Node Name
  {7d2a82ff-ea10-4309-869b-f6c16a2d5410}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13c7847a-3a07-4742-92eb-4d983d941d70}; !- Water Use Equipment Name 1

OS:Node,
  {47faffdd-0c8b-4222-b29b-417d32975036}, !- Handle
  Main WUC 0.05gpm 140F Inlet Water Node, !- Name
  {7e97f79c-b6df-4680-b1de-463325ef7455}, !- Inlet Port
  {22f20e18-f5ed-4b4e-a355-b76e2d5981b6}; !- Outlet Port

OS:Connection,
  {7e97f79c-b6df-4680-b1de-463325ef7455}, !- Handle
  {0ed9d7a8-f5f8-4e95-8e2e-0804909fd491}, !- Source Object
  4,                                      !- Outlet Port
  {47faffdd-0c8b-4222-b29b-417d32975036}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf1681d7-1cf8-4af5-9150-dc63ea459bb2}, !- Handle
  Main WUC 0.05gpm 140F Outlet Water Node, !- Name
  {7d2a82ff-ea10-4309-869b-f6c16a2d5410}, !- Inlet Port
  {457b195f-cbf4-45ea-911a-c83a16377e74}; !- Outlet Port

OS:Connection,
  {22f20e18-f5ed-4b4e-a355-b76e2d5981b6}, !- Handle
  {47faffdd-0c8b-4222-b29b-417d32975036}, !- Source Object
  3,                                      !- Outlet Port
  {31bad8d2-74ca-4b2e-8eef-3c140321ba23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2a82ff-ea10-4309-869b-f6c16a2d5410}, !- Handle
  {31bad8d2-74ca-4b2e-8eef-3c140321ba23}, !- Source Object
  3,                                      !- Outlet Port
  {bf1681d7-1cf8-4af5-9150-dc63ea459bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457b195f-cbf4-45ea-911a-c83a16377e74}, !- Handle
  {bf1681d7-1cf8-4af5-9150-dc63ea459bb2}, !- Source Object
  3,                                      !- Outlet Port
  {93afe62d-94cd-4a2f-8533-89e69680a437}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {b88c8dc0-8795-4fbe-8771-697e2d578a1c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2766;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {9b131acd-6179-4a87-a85e-c008b895fbe2}, !- Handle
  SmallOffice Exterior Lights Always On,  !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {01602210-8775-4f74-9179-62c581f6a174}, !- Default Day Schedule Name
  {cdd3b612-673a-4ea7-934e-8141a243f20c}, !- Summer Design Day Schedule Name
  {15cb039c-efd5-4346-b062-baa5f0799973}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01602210-8775-4f74-9179-62c581f6a174}, !- Handle
  SmallOffice Exterior Lights Always On Default, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15cb039c-efd5-4346-b062-baa5f0799973}, !- Handle
  SmallOffice Exterior Lights Always On Winter Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdd3b612-673a-4ea7-934e-8141a243f20c}, !- Handle
  SmallOffice Exterior Lights Always On Summer Design Day, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {48f23961-ea52-4339-a923-63e58ebbf1be}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {b88c8dc0-8795-4fbe-8771-697e2d578a1c}, !- Exterior Lights Definition Name
  {9b131acd-6179-4a87-a85e-c008b895fbe2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {d2eadc07-636c-42ec-806b-74a9d825fbcb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {b1df2777-064b-4cde-bd66-43689248741c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {0b9a96fc-33e4-4905-92b7-c702a63feb6e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6006a3b0-c948-4c75-8d6f-6b516ece1c81}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9c5ce82-1533-4016-96f7-644a838aa36c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2373f406-5fbf-4c11-a874-bc12dacd2a55}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e8d9a49e-e9e0-4c55-ac0f-1c54ac94c811}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {27cbab2f-b4f1-41a1-a3d3-e7f58aaedf44}, !- Handle
  {b7959d8f-ddb3-4748-a78e-e4e466cf95ec}; !- Object Name

OS:Schedule:Ruleset,
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  {84e09038-2fea-4beb-a424-4eb9f7164f15}, !- Default Day Schedule Name
  {42a418cc-9ffd-4fba-b9a1-a6233d29cada}, !- Summer Design Day Schedule Name
  {6dc7ca98-8852-470b-bed2-0f80f0c3205f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84e09038-2fea-4beb-a424-4eb9f7164f15}, !- Handle
  SmallOffice PSZ-AC Operation Default 1, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42a418cc-9ffd-4fba-b9a1-a6233d29cada}, !- Handle
  SmallOffice PSZ-AC Operation Summer Design Day 1, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6dc7ca98-8852-470b-bed2-0f80f0c3205f}, !- Handle
  SmallOffice PSZ-AC Operation Winter Design Day 1, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3ed009c-a921-432d-81aa-b2ab70bc270e}, !- Handle
  Schedule Rule 16,                       !- Name
  {a292e6dd-d7fd-4cdf-a693-650719549166}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77900c70-a1d1-4db2-924c-2d773edd0d02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77900c70-a1d1-4db2-924c-2d773edd0d02}, !- Handle
  SmallOffice PSZ-AC Operation Sat|WntrDsn Day 1, !- Name
  {b994aef4-b94c-4390-b9e5-81dd5ba8ce9a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  {a8e7faa8-a9f3-41af-b341-6f9465f848d4}, !- Default Day Schedule Name
  {c330ef7c-fd50-4220-9990-a8414c6a7477}, !- Summer Design Day Schedule Name
  {a9df679d-5035-4be6-a208-b768b977c9b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8e7faa8-a9f3-41af-b341-6f9465f848d4}, !- Handle
  SmallOffice PSZ-AC Operation Default inverted, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c330ef7c-fd50-4220-9990-a8414c6a7477}, !- Handle
  SmallOffice PSZ-AC Operation Summer Design Day inverted 1, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9df679d-5035-4be6-a208-b768b977c9b9}, !- Handle
  SmallOffice PSZ-AC Operation Winter Design Day inverted 1, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {498bbd75-4844-4f7a-8ff9-bbd13cbe6dbf}, !- Handle
  SmallOffice PSZ-AC Operation Sat|WntrDsn Day inverted Rule, !- Name
  {844747a8-1bea-46b6-98bb-eee6440960de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55a235cc-2898-4f8f-811a-bf0b1d61ea9c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {55a235cc-2898-4f8f-811a-bf0b1d61ea9c}, !- Handle
  SmallOffice PSZ-AC Operation Sat|WntrDsn Day inverted 1, !- Name
  {47699a6c-7e6d-460b-bca8-8959e39074f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SizingPeriod:DesignDay,
  {3e34b483-8c4c-4b1d-86b0-8e96113ea5f3}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d9521b5f-83b6-420a-b193-7dbc3ae23b6a}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -2.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  15.7,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2cf91c05-da2c-40d8-881a-6ca449282051}, !- Handle
  Buffalo Niagara Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {228ec2d7-eb31-4b39-831c-5351fc34cc37}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0907104c-2ffd-4c9c-a796-8836f31091e5}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99% Condns DB, !- Name
  -14.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -14.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b6f134a2-bc80-4f5a-8a91-a1465e4deb57}, !- Handle
  Buffalo Niagara Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -13.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -18.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {17455c56-1d3e-4166-ad87-4cf386b0aa99}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  -2.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  14.6,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d4d43bed-049f-4537-afb5-a652d3cc0fed}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b56d6431-2add-402c-83a2-54111e36fe02}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {734ff82c-3b30-45a4-aa7a-6f756af2c526}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cff6c018-c1c5-47d3-a95d-965bc90af410}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {192babb7-c21e-424d-96a8-713f73cb702d}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a57999ab-3bb6-4f9e-8dc6-945742f0ed63}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f88c6d66-e965-4afd-b55e-911408ee9c5e}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb095727-6ff0-4c1a-b2fa-fe2f4c01a46e}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {112fc272-680a-4adf-926a-c35544b7c794}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d2bfb0b8-b64a-42af-9bb6-e166896bc739}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  68500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6f09f51f-ac9c-4567-8248-8c80548539ff}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  65200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WindowProperty:FrameAndDivider,
  {2a9cb099-a494-48a4-83f8-0d95d659103a}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {80cc7942-5e67-4fd2-9e98-829d3d57bf09}, !- Handle
  Window Property Frame And Divider 2,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {f2d101f2-63e7-4709-90d0-2759f8ac6233}, !- Handle
  Window Property Frame And Divider 3,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {dfa2909d-e836-467a-ac26-1a2ae4886009}, !- Handle
  Window Property Frame And Divider 4,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {518f836e-6964-44f3-9601-6fcf36309b2c}, !- Handle
  Window Property Frame And Divider 5,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {9739e2a9-ada0-49e4-bbdb-b6f63bd946f9}, !- Handle
  Window Property Frame And Divider 6,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {32eb85c3-c521-4777-b871-02f6e326ab43}, !- Handle
  Window Property Frame And Divider 7,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {b96d30ac-c96d-4ddc-a849-127841160323}, !- Handle
  Window Property Frame And Divider 8,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {b83088b3-1640-4943-b885-b5803ae93f23}, !- Handle
  Window Property Frame And Divider 9,    !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {358909e1-cc6d-4d77-8ed8-ac50fbc962d5}, !- Handle
  Window Property Frame And Divider 10,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {e81424f1-9c42-4bbe-8b85-4247d66381f9}, !- Handle
  Window Property Frame And Divider 11,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {b65ce9f6-5c1c-4502-a593-0ddd7084037a}, !- Handle
  Window Property Frame And Divider 12,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {4d6bea79-1340-403d-ba0e-3579b68d8b31}, !- Handle
  Window Property Frame And Divider 13,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {c19a7767-f9ad-4445-96e1-e7c7d19e9e6a}, !- Handle
  Window Property Frame And Divider 14,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {0c78014f-a4d6-4ef5-9c95-9e2433b7c65c}, !- Handle
  Window Property Frame And Divider 15,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {bd238b6b-302a-4304-acde-dbd9c92a0323}, !- Handle
  Window Property Frame And Divider 16,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {82e249b8-e84f-4960-a725-b953d04f3d12}, !- Handle
  Window Property Frame And Divider 17,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {2ab66e97-6ae8-44de-9caf-5ee1ebc50c42}, !- Handle
  Window Property Frame And Divider 18,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {a7815bc7-b9dd-4e0f-9071-0e8014df16cd}, !- Handle
  Window Property Frame And Divider 19,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:WindowProperty:FrameAndDivider,
  {1b0a2478-3f95-4b67-95d7-ec66b98ccd56}, !- Handle
  Window Property Frame And Divider 20,   !- Name
  0.05,                                   !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Construction,
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-12.2 1, !- Name
  ,                                       !- Surface Rendering Name
  {fde76af0-ae29-4fa4-aa76-747939610049}, !- Layer 1
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}, !- Layer 2
  {4538ec56-fd4d-4daa-a42a-ad591698ba8f}, !- Layer 3
  {9b38c294-d570-474c-b02d-9fa6071404a3}, !- Layer 4
  {fd1448ea-2dca-4c9f-a07e-8337c6402c8d}; !- Layer 5

OS:StandardsInformation:Construction,
  {262c3db2-e278-4adb-880f-5854828585a7}, !- Handle
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {9b38c294-d570-474c-b02d-9fa6071404a3}, !- Handle
  Fiberglass Batts_Added,                 !- Name
  Smooth,                                 !- Roughness
  1.82868401416939;                       !- Thermal Resistance {m2-K/W}

OS:AdditionalProperties,
  {ea7c35a2-165d-48e2-acb2-57b467524ff9}, !- Handle
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Object Name
  wall_insulation_measure_name,           !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Increase Insulation R-Value for Exterior Walls, !- Feature Value 1
  wall_insulation_analysis_period_years,  !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  wall_insulation_gwp_statistic,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  median,                                 !- Feature Value 3
  wall_insulation_renovated_construction_names, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Typical Insulated Wood Framed Exterior Wall R-12.2 1, !- Feature Value 4
  roof_insulation_measure_name,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Increase Insulation R-Value for Roofs,  !- Feature Value 5
  roof_insulation_analysis_period_years,  !- Feature Name 6
  Integer,                                !- Feature Data Type 6
  30,                                     !- Feature Value 6
  roof_insulation_gwp_statistic,          !- Feature Name 7
  String,                                 !- Feature Data Type 7
  median,                                 !- Feature Value 7
  roof_insulation_renovated_construction_names, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Typical Uninsulated Wood Joist Attic Roof adj roof insulation, !- Feature Value 8
  window_enhancement_analysis_period_years, !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  30,                                     !- Feature Value 9
  window_enhancement_gwp_statistic,       !- Feature Name 10
  String,                                 !- Feature Data Type 10
  median,                                 !- Feature Value 10
  window_enhancement_measure_name,        !- Feature Name 11
  String,                                 !- Feature Data Type 11
  Window Enhancement,                     !- Feature Value 11
  door_enhancement_measure_name,          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  Door Enhancement,                       !- Feature Value 12
  door_enhancement_analysis_period_years, !- Feature Name 13
  Integer,                                !- Feature Data Type 13
  30,                                     !- Feature Value 13
  door_enhancement_gwp_statistic,         !- Feature Name 14
  String,                                 !- Feature Data Type 14
  median,                                 !- Feature Value 14
  door_enhancement_construction_names,    !- Feature Name 15
  String,                                 !- Feature Data Type 15
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm&#44 Typical Insulated Metal Door - wooden door R-0.30&#44 Typical Insulated Metal Door - wooden door R-0.30 1; !- Feature Value 15

OS:AdditionalProperties,
  {2735fbc0-92dc-4a35-b50d-45fd8129f06d}, !- Handle
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Object Name
  wall_insulation_renovated_area_m2,      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  281.51499999999999,                     !- Feature Value 1
  wall_insulation_added_volume_m3,        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16.988465348213552,                     !- Feature Value 2
  wall_insulation_target_r_value_ip,      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20.399999999999999,                     !- Feature Value 3
  wall_insulation_material_type,          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Fiberglass Batts,                       !- Feature Value 4
  wall_insulation_modified_constructions_count, !- Feature Name 5
  Integer,                                !- Feature Data Type 5
  1,                                      !- Feature Value 5
  wall_insulation_summary_notes,          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Requested: wall insulation upgrade to target R-20.40 using 'Fiberglass Batts'. Outcome: Implemented. Details: Exterior wall insulation layers were updated to meet the target R-value where needed. Context: modified constructions=1&#44 target-already-met skips=0&#44 renovated area=281.515 m2&#44 added volume=16.988 m3., !- Feature Value 6
  roof_insulation_renovated_area_m2,      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  598.76168117984969,                     !- Feature Value 7
  roof_insulation_added_volume_m3,        !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  143.60224354344774,                     !- Feature Value 8
  roof_insulation_target_r_value_ip,      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  34.5,                                   !- Feature Value 9
  roof_insulation_material_type,          !- Feature Name 10
  String,                                 !- Feature Data Type 10
  Blown Fiberglass,                       !- Feature Value 10
  roof_insulation_modified_constructions_count, !- Feature Name 11
  Integer,                                !- Feature Data Type 11
  1,                                      !- Feature Value 11
  roof_insulation_summary_notes,          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  Roof insulation renovation completed. Modified constructions=1&#44 target-already-met skips=0., !- Feature Value 12
  window_enhancement_infiltration_reduction_percent, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  30,                                     !- Feature Value 13
  window_glass_pane_thickness_m,          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  0.0030000000000000001,                  !- Feature Value 14
  window_glass_gap_thickness_m,           !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.012999999999999999,                   !- Feature Value 15
  window_frame_option,                    !- Feature Name 16
  String,                                 !- Feature Data Type 16
  wood-aluminium window frame,            !- Feature Value 16
  window_caulking_option,                 !- Feature Name 17
  String,                                 !- Feature Data Type 17
  acrylic,                                !- Feature Value 17
  window_film_option,                     !- Feature Name 18
  String,                                 !- Feature Data Type 18
  low-e film,                             !- Feature Value 18
  window_weatherstrip_option,             !- Feature Name 19
  String,                                 !- Feature Data Type 19
  silicone adhesive smoke gasket,         !- Feature Value 19
  window_glass_option,                    !- Feature Name 20
  String,                                 !- Feature Data Type 20
  provide user_num_panes,                 !- Feature Value 20
  window_secondary_glazing_option,        !- Feature Name 21
  String,                                 !- Feature Data Type 21
  none,                                   !- Feature Value 21
  window_enhancement_renovated_area_m2,   !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  55.778400000000005,                     !- Feature Value 22
  window_enhancement_renovated_glazing_area_m2, !- Feature Name 23
  Double,                                 !- Feature Data Type 23
  49.270400000000002,                     !- Feature Value 23
  window_enhancement_renovated_frame_area_m2, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  6.5080000000000027,                     !- Feature Value 24
  window_enhancement_renovated_perimeter_m, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  134.16,                                 !- Feature Value 25
  window_enhancement_renovated_caulking_volume_m3, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  0.0033718085632448531,                  !- Feature Value 26
  window_enhancement_renovated_weatherstrip_length_m, !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  0,                                      !- Feature Value 27
  window_weatherstrip_length_per_unit,    !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  5.1816000000000004,                     !- Feature Value 28
  window_enhancement_windows_processed_count, !- Feature Name 29
  Integer,                                !- Feature Data Type 29
  20,                                     !- Feature Value 29
  window_enhancement_simple_glazing_objects_count, !- Feature Name 30
  Integer,                                !- Feature Data Type 30
  20,                                     !- Feature Value 30
  window_enhancement_summary_notes,       !- Feature Name 31
  String,                                 !- Feature Data Type 31
  Requested: glass upgrade (provide user_num_panes)&#44 frame upgrade (wood-aluminium window frame)&#44 caulking (acrylic)&#44 film (low-e film)&#44 weatherstrip (silicone adhesive smoke gasket). Outcome: Completed with option conflicts&#59 one or more requested actions were skipped or partially applied. Reason(s): Weatherstrip selected but no OperableWindow subsurfaces found | Film selected but all window constructions are SimpleGlazing | Glass replacement selected but all window constructions are SimpleGlazing. Context: window constructions=20&#44 simple glazing objects=20&#59 available subsurface counts -> FixedWindow=20&#44 OperableWindow=0&#44 Skylight=0., !- Feature Value 31
  door_enhancement_processed_door_count,  !- Feature Name 32
  Integer,                                !- Feature Data Type 32
  3,                                      !- Feature Value 32
  door_enhancement_door_area_per_unit_m2, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  1.95,                                   !- Feature Value 33
  door_enhancement_infiltration_reduction_percent, !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  30,                                     !- Feature Value 34
  door_bottom_seal_option,                !- Feature Name 35
  String,                                 !- Feature Data Type 35
  automatic door bottom,                  !- Feature Value 35
  door_sealing_bottom_length_m,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  3.6587999999999976,                     !- Feature Value 36
  door_top_side_seal_option,              !- Feature Name 37
  String,                                 !- Feature Data Type 37
  jamb weatherstrip,                      !- Feature Value 37
  door_sealing_side_length_m,             !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  16.461199999999998,                     !- Feature Value 38
  door_option,                            !- Feature Name 39
  String,                                 !- Feature Data Type 39
  wooden door,                            !- Feature Value 39
  door_enhancement_renovated_area_m2,     !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  3.9019276799999947,                     !- Feature Value 40
  door_enhancement_total_processed_area_m2, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  7.8071476799999946,                     !- Feature Value 41
  door_enhancement_summary_notes,         !- Feature Name 42
  String,                                 !- Feature Data Type 42
  door enhancement successfully completed&#33, !- Feature Value 42
  total_doors_processed_count,            !- Feature Name 43
  Integer,                                !- Feature Data Type 43
  3,                                      !- Feature Value 43
  total_doors_with_r_value_change_count,  !- Feature Name 44
  Integer,                                !- Feature Data Type 44
  2,                                      !- Feature Value 44
  renovation_details,                     !- Feature Name 45
  String,                                 !- Feature Data Type 45
  Envelope renovation applied (details generated at report time), !- Feature Value 45
  window_measure_input_model_type,        !- Feature Name 46
  String,                                 !- Feature Data Type 46
  original,                               !- Feature Value 46
  window_pre_measure_layered_conversion_status, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  original_for_measure;                   !- Feature Value 47

OS:AdditionalProperties,
  {53d5cfab-49fe-437c-bbdb-90db5f500f99}, !- Handle
  {8b48fb85-9058-4291-a948-6088f0592bb3}, !- Object Name
  wall_insulation_cost_source,            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  custom_input,                           !- Feature Value 1
  wall_insulation_overhead_profit_percent, !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  11,                                     !- Feature Value 2
  wall_insulation_cost_factor_basis,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  custom_cost_per_volume,                 !- Feature Value 3
  wall_insulation_custom_labor_cost_multiplier, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1.1000000000000001,                     !- Feature Value 4
  wall_insulation_custom_cost_per_cf,     !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1.5,                                    !- Feature Value 5
  wall_insulation_material_rsmeans_cost_per_cf, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  N/A,                                    !- Feature Value 6
  wall_insulation_material_gwp_per_kg,    !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.81253342590000011,                    !- Feature Value 7
  wall_insulation_material_gwp_per_m2,    !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0.94450000000000001,                    !- Feature Value 8
  wall_insulation_material_gwp_per_m3,    !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  4.4148214282200007,                     !- Feature Value 9
  roof_insulation_cost_source,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  custom_input,                           !- Feature Value 10
  roof_insulation_overhead_profit_percent, !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  11,                                     !- Feature Value 11
  roof_insulation_cost_factor_basis,      !- Feature Name 12
  String,                                 !- Feature Data Type 12
  custom_cost_per_volume,                 !- Feature Value 12
  roof_insulation_custom_labor_cost_multiplier, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  1.1000000000000001,                     !- Feature Value 13
  roof_insulation_custom_cost_per_cf,     !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  1.5,                                    !- Feature Value 14
  roof_insulation_material_rsmeans_cost_per_cf, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  N/A,                                    !- Feature Value 15
  roof_insulation_material_gwp_per_kg,    !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2.2404694902499998,                     !- Feature Value 16
  roof_insulation_material_gwp_per_m2,    !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  1.1476000000000002,                     !- Feature Value 17
  window_enhancement_cost_factor_basis,   !- Feature Name 18
  String,                                 !- Feature Data Type 18
  custom_user_inputs,                     !- Feature Value 18
  window_enhancement_overhead_profit_percent, !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  11,                                     !- Feature Value 19
  window_enhancement_custom_labor_cost_multiplier, !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  1.1000000000000001,                     !- Feature Value 20
  window_custom_glass_cost_per_cf,        !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  22,                                     !- Feature Value 21
  window_custom_frame_cost_per_sf,        !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  8.25,                                   !- Feature Value 22
  window_custom_caulking_cost_per_cy,     !- Feature Name 23
  Double,                                 !- Feature Data Type 23
  395,                                    !- Feature Value 23
  window_custom_film_cost_per_sf,         !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  4.0999999999999996,                     !- Feature Value 24
  window_custom_weatherstrip_cost_per_lf, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  2.4500000000000002,                     !- Feature Value 25
  window_enhancement_glass_cost_per_cf,   !- Feature Name 26
  String,                                 !- Feature Data Type 26
  N/A,                                    !- Feature Value 26
  window_enhancement_glass_cost_per_sf,   !- Feature Name 27
  String,                                 !- Feature Data Type 27
  N/A,                                    !- Feature Value 27
  window_enhancement_frame_cost_per_sf,   !- Feature Name 28
  String,                                 !- Feature Data Type 28
  N/A,                                    !- Feature Value 28
  window_enhancement_caulking_cost_per_cy, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  N/A,                                    !- Feature Value 29
  window_enhancement_caulking_cost_per_lf, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  N/A,                                    !- Feature Value 30
  window_enhancement_film_cost_per_sf,    !- Feature Name 31
  String,                                 !- Feature Data Type 31
  N/A,                                    !- Feature Value 31
  window_enhancement_weatherstrip_cost_per_lf, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  N/A,                                    !- Feature Value 32
  window_frame_gwp_per_m2_kgCO2eq,        !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  109.00500000000002,                     !- Feature Value 33
  door_gwp_per_m2_kgCO2eq,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  42.205128205128204,                     !- Feature Value 34
  door_gwp_per_unit_kgCO2eq,              !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  82.299999999999997,                     !- Feature Value 35
  door_bottom_seal_gwp_per_m_kgCO2eq,     !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  5.7961504811898514,                     !- Feature Value 36
  door_side_seal_gwp_per_m_kgCO2eq,       !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  1.0306890561667632,                     !- Feature Value 37
  door_enhancement_cost_source,           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  custom_input,                           !- Feature Value 38
  door_enhancement_cost_factor_basis,     !- Feature Name 39
  String,                                 !- Feature Data Type 39
  custom_cost_per_area,                   !- Feature Value 39
  door_enhancement_overhead_profit_percent, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  11,                                     !- Feature Value 40
  door_enhancement_custom_labor_cost_multiplier, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  1.1000000000000001,                     !- Feature Value 41
  door_enhancement_custom_door_cost_per_area, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  58,                                     !- Feature Value 42
  door_enhancement_custom_bottom_seal_cost_per_m, !- Feature Name 43
  Double,                                 !- Feature Data Type 43
  11,                                     !- Feature Value 43
  door_enhancement_custom_top_side_seal_cost_per_m, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  7.25,                                   !- Feature Value 44
  door_enhancement_rsmeans_door_cost_per_area, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  N/A,                                    !- Feature Value 45
  door_enhancement_rsmeans_bottom_seal_cost_per_m, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  N/A,                                    !- Feature Value 46
  door_enhancement_rsmeans_top_side_seal_cost_per_m, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  N/A;                                    !- Feature Value 47

OS:AdditionalProperties,
  {38b589b3-716b-4e90-a535-d5bfd1dc4b4a}, !- Handle
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Object Name
  wall_insulation_embodied_carbon_kgCO2eq, !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  75.001040851866151,                     !- Feature Value 1
  wall_insulation_labor_cost_$,           !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  89.991298782257942,                     !- Feature Value 2
  wall_insulation_material_cost_$,        !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  899.91298782257866,                     !- Feature Value 3
  wall_insulation_equipment_cost_$,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  wall_insulation_overhead_profit_cost_$, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  108.88947152653202,                     !- Feature Value 5
  wall_insulation_total_cost_with_overhead_and_profit_$, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  1098.7937581313686,                     !- Feature Value 6
  roof_insulation_embodied_carbon_kgCO2eq, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  9669.1343409059682,                     !- Feature Value 7
  roof_insulation_material_cost_$,        !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  7606.89805679234,                       !- Feature Value 8
  roof_insulation_labor_cost_$,           !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  760.68980567923472,                     !- Feature Value 9
  roof_insulation_equipment_cost_$,       !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  roof_insulation_overhead_profit_cost_$, !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  920.43466487187322,                     !- Feature Value 11
  roof_insulation_total_cost_with_overhead_and_profit_$, !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  9288.022527343448,                      !- Feature Value 12
  roof_insulation_cost_factor_basis,      !- Feature Name 13
  String,                                 !- Feature Data Type 13
  custom_cost_per_volume,                 !- Feature Value 13
  window_enhancement_embodied_carbon_kgCO2eq, !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  12160.248984,                           !- Feature Value 14
  window_enhancement_material_cost_$,     !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  1161.0751458572013,                     !- Feature Value 15
  window_enhancement_labor_cost_$,        !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  116.10751458572022,                     !- Feature Value 16
  window_enhancement_equipment_cost_$,    !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  window_enhancement_overhead_profit_cost_$, !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  140.49009264872137,                     !- Feature Value 18
  window_enhancement_total_cost_with_overhead_and_profit_$, !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  1417.672753091643,                      !- Feature Value 19
  window_enhancement_cost_factor_basis,   !- Feature Name 20
  String,                                 !- Feature Data Type 20
  custom_user_inputs,                     !- Feature Value 20
  door_enhancement_embodied_carbon_kgCO2eq, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  241.02802612543769,                     !- Feature Value 21
  door_enhancement_material_cost_$,       !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  545.49280543999953,                     !- Feature Value 22
  door_enhancement_labor_cost_$,          !- Feature Name 23
  Double,                                 !- Feature Data Type 23
  54.549280543999998,                     !- Feature Value 23
  door_enhancement_equipment_cost_$,      !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0,                                      !- Feature Value 24
  door_enhancement_overhead_profit_cost_$, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  66.004629458239947,                     !- Feature Value 25
  door_enhancement_total_cost_with_overhead_and_profit_$, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  666.04671544223947;                     !- Feature Value 26

OS:AdditionalProperties,
  {f28ed360-77af-4ba7-a0ed-86ca55172534}, !- Handle
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Object Name
  wall_insulation_material_lifetime_years, !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  60,                                     !- Feature Value 1
  wall_insulation_material_density_kg_per_m3, !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  wall_insulation_material_thermal_conductivity_W_per_mK, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.033000000000000002,                   !- Feature Value 3
  roof_insulation_material_lifetime_years, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  67.5,                                   !- Feature Value 4
  roof_insulation_material_density_kg_per_m3, !- Feature Name 5
  Integer,                                !- Feature Data Type 5
  30,                                     !- Feature Value 5
  roof_insulation_material_thermal_conductivity_W_per_mK, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0.033000000000000002,                   !- Feature Value 6
  window_glass_lifetime_years,            !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  15,                                     !- Feature Value 7
  window_frame_lifetime_years,            !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  15,                                     !- Feature Value 8
  window_caulking_lifetime_years,         !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  10,                                     !- Feature Value 9
  window_film_lifetime_years,             !- Feature Name 10
  Integer,                                !- Feature Data Type 10
  10,                                     !- Feature Value 10
  window_weatherstrip_lifetime_years,     !- Feature Name 11
  Integer,                                !- Feature Data Type 11
  10,                                     !- Feature Value 11
  door_strip_lifetime_years,              !- Feature Name 12
  Integer,                                !- Feature Data Type 12
  15,                                     !- Feature Value 12
  door_lifetime_years,                    !- Feature Name 13
  Integer,                                !- Feature Data Type 13
  30,                                     !- Feature Value 13
  door_r_value_m2KperW,                   !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  0.29633333333333339,                    !- Feature Value 14
  door_density_kg_per_m3,                 !- Feature Name 15
  Integer,                                !- Feature Data Type 15
  638,                                    !- Feature Value 15
  door_thickness_m,                       !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.044450000000000003,                   !- Feature Value 16
  door_conductivity_W_per_mK,             !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0.14999999999999999,                    !- Feature Value 17
  door_bottom_seal_length_per_unit_m,     !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  0.91439999999999999,                    !- Feature Value 18
  door_top_side_seal_length_per_unit_m,   !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  5.181;                                  !- Feature Value 19

OS:AdditionalProperties,
  {3ab413ef-cd8f-43f0-8197-48202f67f421}, !- Handle
  {e869cf4d-fa83-4cc0-a93f-9ce2fc5647cb}, !- Object Name
  wall_insulation_renovated_exterior_wall_area_m2, !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  281.51499999999999,                     !- Feature Value 1
  wall_insulation_renovated_embodied_carbon_kgCO2eq, !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  75.001040851866151,                     !- Feature Value 2
  wall_insulation_material_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Fiberglass Batts,                       !- Feature Value 3
  wall_insulation_retrofit_materials_json, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  [{"name": "Fiberglass Batts insulation"&#44 "description": "Added insulation to reach R-20.4&#59 avg added thickness 2.38 in"&#44 "quantity": 3030.202240960037&#44 "unit": "SF"&#44 "quantity_volume": 599.9419918817191&#44 "unit_volume": "CF"&#44 "rsmeans_thickness_ft": 0.19798744881456742&#44 "costing_mode": "volume_from_area"&#44 "quantity_si": 281.515&#44 "unit_si": "m2"&#44 "division_code": "07"}]; !- Feature Value 4

OS:Construction,
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {dffcec47-7fb5-4f93-b35f-5a9b3c17d5dd}, !- Layer 1
  {a3a228b0-743c-4fa1-804d-460ab53c6dc8}; !- Layer 2

OS:StandardsInformation:Construction,
  {0bbec092-443e-4810-a9e4-abc3b706d015}, !- Handle
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {dffcec47-7fb5-4f93-b35f-5a9b3c17d5dd}, !- Handle
  Asphalt Shingles_R-value 34.5 (ft^2*h*R/Btu), !- Name
  VeryRough,                              !- Roughness
  0.243032053481582,                      !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {a4b02016-9ed9-42e7-adeb-83f4d1804702}, !- Handle
  DOE Ref 1980-2004 -  - Attic - ASHRAE 169-2013-5A adj roof insulation, !- Name
  {d8244b99-e310-449a-80f1-1d22c72fed4a}, !- Default Exterior Surface Constructions Name
  {378badd6-872f-43a2-88c3-fb60229c62ca}, !- Default Interior Surface Constructions Name
  {2baa94ad-5d64-4821-950e-9e4e23107c8c}, !- Default Ground Contact Surface Constructions Name
  {70e86b54-877e-4d62-bbe1-a991c50d7f16}, !- Default Exterior SubSurface Constructions Name
  {861b132e-99ec-405d-8b58-8d3cf6af3d20}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d8244b99-e310-449a-80f1-1d22c72fed4a}, !- Handle
  Default Surface Constructions 4 adj roof insulation, !- Name
  {54a55264-a055-4c96-a99f-78be6762bc5a}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}; !- Roof Ceiling Construction Name

OS:AdditionalProperties,
  {8a5c7ca9-0b47-4334-ac90-b9386d46c80c}, !- Handle
  {99737002-cfcb-48b8-82bb-7e3e72bc3daa}, !- Object Name
  roof_insulation_renovated_exterior_roof_area_m2, !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  598.76168117984969,                     !- Feature Value 1
  roof_insulation_renovated_embodied_carbon_kgCO2eq, !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  9669.1343409059682,                     !- Feature Value 2
  roof_insulation_material_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Blown Fiberglass,                       !- Feature Value 3
  roof_insulation_retrofit_materials_json, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  [{"name": "Blown Fiberglass roof insulation (Typical Uninsulated Wood Joist Attic Roof)"&#44 "description": "Added insulation to reach R-34.5&#59 actual added thickness 9.44 in"&#44 "quantity": 6445.017097178409&#44 "unit": "SF"&#44 "quantity_volume": 5071.265371194893&#44 "unit_volume": "CF"&#44 "rsmeans_thickness_ft": 0.7868505691652957&#44 "costing_mode": "volume_from_area"&#44 "quantity_si": 598.7616811798497&#44 "unit_si": "m2"&#44 "division_code": "07"&#44 "rsmeans_id": null}]; !- Feature Value 4

OS:Construction,
  {733119fd-61df-4fd8-aced-260c131f26f8}, !- Handle
  Typical Insulated Metal Door - wooden door R-0.30, !- Name
  ,                                       !- Surface Rendering Name
  {d36f662f-c19e-441e-b165-d08576c63e2b}; !- Layer 1

OS:StandardsInformation:Construction,
  {2739da4d-8835-4e1b-8d49-e4467d3d7360}, !- Handle
  {733119fd-61df-4fd8-aced-260c131f26f8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d36f662f-c19e-441e-b165-d08576c63e2b}, !- Handle
  wooden door R-0.30,                     !- Name
  Smooth,                                 !- Roughness
  0.04445,                                !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  638,                                    !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {9caf73a2-1a32-4a9a-9bcd-9b96a8519491}, !- Handle
  Typical Insulated Metal Door - wooden door R-0.30 1, !- Name
  ,                                       !- Surface Rendering Name
  {8135c07d-c124-470d-b9b2-0a5d3afd9d4b}; !- Layer 1

OS:StandardsInformation:Construction,
  {3378213d-af5c-4e6b-9bda-ef87380fd59c}, !- Handle
  {9caf73a2-1a32-4a9a-9bcd-9b96a8519491}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8135c07d-c124-470d-b9b2-0a5d3afd9d4b}, !- Handle
  wooden door R-0.30 1,                   !- Name
  Smooth,                                 !- Roughness
  0.04445,                                !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  638,                                    !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

