Time,CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN ZN::Des Latent Heat Load [W],CORE_ZN ZN::Des Latent Cool Load [W],CORE_ZN ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN ZN::Des Heat Load No DOAS [W],CORE_ZN ZN::Des Sens Cool Load No DOAS [W],CORE_ZN ZN::Des Latent Heat Load No DOAS [W],CORE_ZN ZN::Des Latent Cool Load No DOAS [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Heat Load [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load [W],PERIMETER_ZN_1 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Heat Load [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load [W],PERIMETER_ZN_2 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Heat Load [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load [W],PERIMETER_ZN_3 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Heat Load [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load [W],PERIMETER_ZN_4 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,9.575027E+02,3.460830E+03,3.250237E-02,3.051830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.263196E+01,3.106526E+03,2.783251E+03,1.054430E-01,2.454276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006453E+01,2.388884E+01,4.219764E+01,1.893718E+03,1.741835E+03,6.427694E-02,1.535947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971542E+01,2.388889E+01,4.205418E+01,3.129241E+03,2.799354E+03,1.062137E-01,2.468474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991927E+01,2.388885E+01,4.217303E+01,1.877035E+03,1.843530E+03,6.371069E-02,1.625619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967966E+01,2.388890E+01,4.194139E+01
00:20:00,9.566965E+02,3.455304E+03,3.247501E-02,3.046957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.263619E+01,3.106254E+03,2.765912E+03,1.054337E-01,2.438986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006456E+01,2.388884E+01,4.221462E+01,1.893573E+03,1.730106E+03,6.427203E-02,1.525604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971545E+01,2.388889E+01,4.207143E+01,3.128968E+03,2.781688E+03,1.062044E-01,2.452896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991930E+01,2.388885E+01,4.219016E+01,1.876890E+03,1.828348E+03,6.370576E-02,1.612233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967968E+01,2.388890E+01,4.196066E+01
00:30:00,9.558960E+02,3.449848E+03,3.244784E-02,3.042146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.264038E+01,3.105983E+03,2.748966E+03,1.054246E-01,2.424045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006458E+01,2.388884E+01,4.223134E+01,1.893429E+03,1.718639E+03,6.426716E-02,1.515494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971547E+01,2.388888E+01,4.208844E+01,3.128698E+03,2.764452E+03,1.061952E-01,2.437698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991932E+01,2.388884E+01,4.220700E+01,1.876746E+03,1.813681E+03,6.370087E-02,1.599300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967970E+01,2.388889E+01,4.197954E+01
00:40:00,9.551010E+02,3.444456E+03,3.242085E-02,3.037391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.264453E+01,3.105715E+03,2.732401E+03,1.054155E-01,2.409438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006460E+01,2.388883E+01,4.224783E+01,1.893287E+03,1.707426E+03,6.426232E-02,1.505606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971549E+01,2.388888E+01,4.210524E+01,3.128429E+03,2.747628E+03,1.061861E-01,2.422864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991935E+01,2.388884E+01,4.222360E+01,1.876603E+03,1.799492E+03,6.369602E-02,1.586788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967973E+01,2.388889E+01,4.199808E+01
00:50:00,9.543115E+02,3.439123E+03,3.239405E-02,3.032688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.264865E+01,3.105449E+03,2.716203E+03,1.054064E-01,2.395156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006463E+01,2.388883E+01,4.226418E+01,1.893146E+03,1.696457E+03,6.425752E-02,1.495934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971551E+01,2.388888E+01,4.212192E+01,3.128162E+03,2.731200E+03,1.061771E-01,2.408378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991937E+01,2.388884E+01,4.224003E+01,1.876461E+03,1.785750E+03,6.369120E-02,1.574671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967975E+01,2.388889E+01,4.201638E+01
01:00:00,9.535275E+02,3.433845E+03,3.236744E-02,3.028034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.265272E+01,3.105185E+03,2.700362E+03,1.053975E-01,2.381187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006465E+01,2.388883E+01,4.228044E+01,1.893005E+03,1.685725E+03,6.425276E-02,1.486471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971554E+01,2.388887E+01,4.213852E+01,3.127898E+03,2.715155E+03,1.061681E-01,2.394230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991940E+01,2.388884E+01,4.225636E+01,1.876320E+03,1.772426E+03,6.368643E-02,1.562923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967977E+01,2.388888E+01,4.203448E+01
01:10:00,9.535812E+02,3.428743E+03,3.236926E-02,3.023536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.265677E+01,3.105204E+03,2.685008E+03,1.053981E-01,2.367649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006468E+01,2.388883E+01,4.229665E+01,1.893016E+03,1.675300E+03,6.425311E-02,1.477279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971556E+01,2.388887E+01,4.215508E+01,3.127917E+03,2.699620E+03,1.061687E-01,2.380532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991942E+01,2.388883E+01,4.227263E+01,1.876330E+03,1.759577E+03,6.368677E-02,1.551593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967979E+01,2.388888E+01,4.205245E+01
01:20:00,9.536346E+02,3.423690E+03,3.237107E-02,3.019080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.266079E+01,3.105223E+03,2.670083E+03,1.053988E-01,2.354489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006470E+01,2.388882E+01,4.231245E+01,1.893026E+03,1.665151E+03,6.425345E-02,1.468330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971558E+01,2.388887E+01,4.217125E+01,3.127936E+03,2.684539E+03,1.061694E-01,2.367234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991945E+01,2.388883E+01,4.228846E+01,1.876340E+03,1.747155E+03,6.368712E-02,1.540639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967982E+01,2.388888E+01,4.206994E+01
01:30:00,9.536877E+02,3.418686E+03,3.237287E-02,3.014667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.266478E+01,3.105242E+03,2.655582E+03,1.053994E-01,2.341702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006472E+01,2.388882E+01,4.232771E+01,1.893036E+03,1.655275E+03,6.425379E-02,1.459621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971560E+01,2.388886E+01,4.218691E+01,3.127955E+03,2.669906E+03,1.061700E-01,2.354331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991947E+01,2.388883E+01,4.230375E+01,1.876350E+03,1.735142E+03,6.368746E-02,1.530047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967984E+01,2.388887E+01,4.208684E+01
01:40:00,9.537403E+02,3.413729E+03,3.237466E-02,3.010296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.266874E+01,3.105260E+03,2.641502E+03,1.054000E-01,2.329287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006475E+01,2.388882E+01,4.234253E+01,1.893046E+03,1.645668E+03,6.425413E-02,1.451150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971562E+01,2.388886E+01,4.220214E+01,3.127973E+03,2.655713E+03,1.061706E-01,2.341817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991949E+01,2.388882E+01,4.231855E+01,1.876360E+03,1.723526E+03,6.368780E-02,1.519804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967986E+01,2.388887E+01,4.210324E+01
01:50:00,9.537927E+02,3.408820E+03,3.237644E-02,3.005968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.267267E+01,3.105279E+03,2.627840E+03,1.054006E-01,2.317240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006477E+01,2.388881E+01,4.235702E+01,1.893056E+03,1.636327E+03,6.425446E-02,1.442914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971565E+01,2.388886E+01,4.221707E+01,3.127992E+03,2.641959E+03,1.061713E-01,2.329688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991952E+01,2.388882E+01,4.233302E+01,1.876370E+03,1.712292E+03,6.368813E-02,1.509898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967988E+01,2.388887E+01,4.211928E+01
02:00:00,9.538446E+02,3.403959E+03,3.237820E-02,3.001682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.267658E+01,3.105297E+03,2.614593E+03,1.054013E-01,2.305559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006479E+01,2.388881E+01,4.237129E+01,1.893065E+03,1.627253E+03,6.425480E-02,1.434913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971567E+01,2.388886E+01,4.223181E+01,3.128010E+03,2.628638E+03,1.061719E-01,2.317943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991954E+01,2.388882E+01,4.234725E+01,1.876380E+03,1.701430E+03,6.368847E-02,1.500321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967991E+01,2.388887E+01,4.213507E+01
02:10:00,9.538962E+02,3.399147E+03,3.237995E-02,2.997438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.268046E+01,3.105315E+03,2.601656E+03,1.054019E-01,2.294152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006482E+01,2.388881E+01,4.238542E+01,1.893075E+03,1.618383E+03,6.425513E-02,1.427092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971569E+01,2.388885E+01,4.224641E+01,3.128028E+03,2.615645E+03,1.061725E-01,2.306486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991957E+01,2.388882E+01,4.236133E+01,1.876390E+03,1.690871E+03,6.368880E-02,1.491010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967993E+01,2.388886E+01,4.215067E+01
02:20:00,9.539474E+02,3.394383E+03,3.238169E-02,2.993237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.268431E+01,3.105333E+03,2.589029E+03,1.054025E-01,2.283018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006484E+01,2.388881E+01,4.239924E+01,1.893085E+03,1.609717E+03,6.425545E-02,1.419450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971571E+01,2.388885E+01,4.226074E+01,3.128046E+03,2.602973E+03,1.061731E-01,2.295312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991959E+01,2.388881E+01,4.237509E+01,1.876400E+03,1.680604E+03,6.368913E-02,1.481957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967995E+01,2.388886E+01,4.216594E+01
02:30:00,9.539983E+02,3.389667E+03,3.238342E-02,2.989079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.268814E+01,3.105351E+03,2.576705E+03,1.054031E-01,2.272151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006486E+01,2.388880E+01,4.241272E+01,1.893094E+03,1.601251E+03,6.425578E-02,1.411986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971573E+01,2.388885E+01,4.227472E+01,3.128064E+03,2.590615E+03,1.061737E-01,2.284416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991961E+01,2.388881E+01,4.238849E+01,1.876409E+03,1.670621E+03,6.368945E-02,1.473155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967997E+01,2.388886E+01,4.218083E+01
02:40:00,9.540488E+02,3.384997E+03,3.238513E-02,2.984961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.269194E+01,3.105369E+03,2.564681E+03,1.054037E-01,2.261549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006488E+01,2.388880E+01,4.242589E+01,1.893104E+03,1.592984E+03,6.425610E-02,1.404696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971575E+01,2.388885E+01,4.228843E+01,3.128082E+03,2.578568E+03,1.061743E-01,2.273793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991963E+01,2.388881E+01,4.240158E+01,1.876419E+03,1.660912E+03,6.368978E-02,1.464594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.967999E+01,2.388886E+01,4.219539E+01
02:50:00,9.540990E+02,3.380374E+03,3.238684E-02,2.980884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.269570E+01,3.105387E+03,2.552953E+03,1.054043E-01,2.251207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006491E+01,2.388880E+01,4.243884E+01,1.893113E+03,1.584912E+03,6.425642E-02,1.397578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971577E+01,2.388885E+01,4.230192E+01,3.128100E+03,2.566826E+03,1.061749E-01,2.263439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991966E+01,2.388881E+01,4.241443E+01,1.876428E+03,1.651470E+03,6.369010E-02,1.456268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968001E+01,2.388885E+01,4.220970E+01
03:00:00,9.541488E+02,3.375797E+03,3.238853E-02,2.976848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.269945E+01,3.105404E+03,2.541516E+03,1.054049E-01,2.241123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006493E+01,2.388880E+01,4.245161E+01,1.893122E+03,1.577032E+03,6.425674E-02,1.390630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971579E+01,2.388884E+01,4.231525E+01,3.128117E+03,2.555384E+03,1.061755E-01,2.253350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991968E+01,2.388881E+01,4.242710E+01,1.876438E+03,1.642286E+03,6.369041E-02,1.448170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968003E+01,2.388885E+01,4.222382E+01
03:10:00,9.541983E+02,3.371265E+03,3.239021E-02,2.972852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.270316E+01,3.105421E+03,2.530275E+03,1.054055E-01,2.231211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006495E+01,2.388880E+01,4.246425E+01,1.893132E+03,1.569289E+03,6.425705E-02,1.383802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971581E+01,2.388884E+01,4.232847E+01,3.128135E+03,2.544144E+03,1.061761E-01,2.243439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991970E+01,2.388880E+01,4.243963E+01,1.876447E+03,1.633297E+03,6.369073E-02,1.440244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968005E+01,2.388885E+01,4.223778E+01
03:20:00,9.542474E+02,3.366776E+03,3.239187E-02,2.968893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.270685E+01,3.105439E+03,2.519225E+03,1.054061E-01,2.221467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006497E+01,2.388879E+01,4.247679E+01,1.893141E+03,1.561679E+03,6.425736E-02,1.377092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971583E+01,2.388884E+01,4.234159E+01,3.128152E+03,2.533096E+03,1.061767E-01,2.233698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991972E+01,2.388880E+01,4.245205E+01,1.876456E+03,1.624497E+03,6.369104E-02,1.432484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968007E+01,2.388885E+01,4.225161E+01
03:30:00,9.542962E+02,3.362329E+03,3.239353E-02,2.964972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.271052E+01,3.105456E+03,2.508358E+03,1.054067E-01,2.211885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006499E+01,2.388879E+01,4.248922E+01,1.893150E+03,1.554197E+03,6.425767E-02,1.370495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971585E+01,2.388884E+01,4.235462E+01,3.128169E+03,2.522232E+03,1.061773E-01,2.224118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991974E+01,2.388880E+01,4.246438E+01,1.876465E+03,1.615874E+03,6.369135E-02,1.424881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968009E+01,2.388885E+01,4.226532E+01
03:40:00,9.543446E+02,3.357922E+03,3.239518E-02,2.961085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.271416E+01,3.105473E+03,2.497667E+03,1.054072E-01,2.202458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006501E+01,2.388879E+01,4.250158E+01,1.893159E+03,1.546839E+03,6.425798E-02,1.364006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971587E+01,2.388884E+01,4.236758E+01,3.128186E+03,2.511542E+03,1.061779E-01,2.214692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991977E+01,2.388880E+01,4.247663E+01,1.876474E+03,1.607422E+03,6.369166E-02,1.417428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968011E+01,2.388884E+01,4.227893E+01
03:50:00,9.543928E+02,3.353552E+03,3.239681E-02,2.957232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.271778E+01,3.105490E+03,2.487146E+03,1.054078E-01,2.193181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006503E+01,2.388879E+01,4.251386E+01,1.893168E+03,1.539598E+03,6.425828E-02,1.357622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971589E+01,2.388883E+01,4.238048E+01,3.128203E+03,2.501020E+03,1.061784E-01,2.205413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991979E+01,2.388880E+01,4.248880E+01,1.876483E+03,1.599131E+03,6.369197E-02,1.410117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968013E+01,2.388884E+01,4.229245E+01
04:00:00,9.544405E+02,3.349217E+03,3.239843E-02,2.953410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.272137E+01,3.105506E+03,2.476791E+03,1.054084E-01,2.184050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006506E+01,2.388879E+01,4.252607E+01,1.893177E+03,1.532471E+03,6.425859E-02,1.351337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971591E+01,2.388883E+01,4.239331E+01,3.128220E+03,2.490656E+03,1.061790E-01,2.196275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991981E+01,2.388879E+01,4.250091E+01,1.876492E+03,1.590994E+03,6.369227E-02,1.402942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968015E+01,2.388884E+01,4.230587E+01
04:10:00,9.544880E+02,3.344918E+03,3.240004E-02,2.949619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.272495E+01,3.105523E+03,2.466670E+03,1.054089E-01,2.175126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006508E+01,2.388878E+01,4.253822E+01,1.893186E+03,1.525499E+03,6.425889E-02,1.345189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971593E+01,2.388883E+01,4.240609E+01,3.128236E+03,2.480526E+03,1.061796E-01,2.187342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991983E+01,2.388879E+01,4.251296E+01,1.876501E+03,1.583051E+03,6.369257E-02,1.395938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968017E+01,2.388884E+01,4.231922E+01
04:20:00,9.545351E+02,3.340651E+03,3.240164E-02,2.945857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.272851E+01,3.105539E+03,2.456778E+03,1.054095E-01,2.166403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006510E+01,2.388878E+01,4.255012E+01,1.893195E+03,1.518679E+03,6.425918E-02,1.339176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971595E+01,2.388883E+01,4.241863E+01,3.128253E+03,2.470629E+03,1.061801E-01,2.178616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991985E+01,2.388879E+01,4.252477E+01,1.876510E+03,1.575297E+03,6.369287E-02,1.389101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968019E+01,2.388884E+01,4.233231E+01
04:30:00,9.545819E+02,3.336419E+03,3.240323E-02,2.942125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.273205E+01,3.105556E+03,2.447109E+03,1.054100E-01,2.157878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006512E+01,2.388878E+01,4.256172E+01,1.893203E+03,1.512009E+03,6.425948E-02,1.333294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971597E+01,2.388883E+01,4.243087E+01,3.128269E+03,2.460962E+03,1.061807E-01,2.170092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991987E+01,2.388879E+01,4.253626E+01,1.876519E+03,1.567728E+03,6.369317E-02,1.382427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968021E+01,2.388883E+01,4.234508E+01
04:40:00,9.546284E+02,3.332221E+03,3.240481E-02,2.938422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.273557E+01,3.105572E+03,2.437660E+03,1.054106E-01,2.149546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006514E+01,2.388878E+01,4.257306E+01,1.893212E+03,1.505486E+03,6.425977E-02,1.327543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971599E+01,2.388882E+01,4.244284E+01,3.128285E+03,2.451523E+03,1.061812E-01,2.161769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991989E+01,2.388879E+01,4.254748E+01,1.876527E+03,1.560340E+03,6.369346E-02,1.375912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968023E+01,2.388883E+01,4.235757E+01
04:50:00,9.546745E+02,3.328057E+03,3.240637E-02,2.934751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.273907E+01,3.105588E+03,2.428426E+03,1.054111E-01,2.141404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006516E+01,2.388878E+01,4.258419E+01,1.893220E+03,1.499111E+03,6.426006E-02,1.321922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971600E+01,2.388882E+01,4.245461E+01,3.128301E+03,2.442310E+03,1.061818E-01,2.153645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991991E+01,2.388879E+01,4.255847E+01,1.876536E+03,1.553129E+03,6.369375E-02,1.369553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968025E+01,2.388883E+01,4.236983E+01
05:00:00,9.547204E+02,3.323928E+03,3.240793E-02,2.931110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.274255E+01,3.105604E+03,2.419401E+03,1.054117E-01,2.133446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006518E+01,2.388878E+01,4.259517E+01,1.893229E+03,1.492881E+03,6.426035E-02,1.316429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971602E+01,2.388882E+01,4.246623E+01,3.128317E+03,2.433322E+03,1.061823E-01,2.145719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991993E+01,2.388878E+01,4.256931E+01,1.876544E+03,1.546092E+03,6.369404E-02,1.363349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968027E+01,2.388883E+01,4.238194E+01
05:10:00,9.547659E+02,3.319836E+03,3.240948E-02,2.927501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.274600E+01,3.105619E+03,2.410819E+03,1.054122E-01,2.125878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006520E+01,2.388878E+01,4.260603E+01,1.893237E+03,1.486927E+03,6.426063E-02,1.311178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971604E+01,2.388882E+01,4.247773E+01,3.128333E+03,2.424792E+03,1.061829E-01,2.138198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991995E+01,2.388878E+01,4.258002E+01,1.876553E+03,1.539368E+03,6.369433E-02,1.357420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968029E+01,2.388883E+01,4.239392E+01
05:20:00,9.548111E+02,3.315784E+03,3.241101E-02,2.923929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.274944E+01,3.105635E+03,2.402697E+03,1.054127E-01,2.118716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006522E+01,2.388877E+01,4.261605E+01,1.893246E+03,1.481257E+03,6.426092E-02,1.306178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971606E+01,2.388882E+01,4.248837E+01,3.128349E+03,2.416745E+03,1.061834E-01,2.131103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991997E+01,2.388878E+01,4.258987E+01,1.876561E+03,1.532963E+03,6.369461E-02,1.351773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968031E+01,2.388882E+01,4.240502E+01
05:30:00,9.548560E+02,3.311779E+03,3.241253E-02,2.920397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.275285E+01,3.105651E+03,2.395054E+03,1.054133E-01,2.111977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006524E+01,2.388877E+01,4.262494E+01,1.893254E+03,1.475879E+03,6.426120E-02,1.301437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971608E+01,2.388881E+01,4.249788E+01,3.128364E+03,2.409198E+03,1.061839E-01,2.124448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.991999E+01,2.388878E+01,4.259853E+01,1.876569E+03,1.526886E+03,6.369489E-02,1.346414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968032E+01,2.388882E+01,4.241498E+01
05:40:00,9.549006E+02,3.307827E+03,3.241405E-02,2.916912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.275623E+01,3.105666E+03,2.387907E+03,1.054138E-01,2.105675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006526E+01,2.388877E+01,4.263281E+01,1.893262E+03,1.470806E+03,6.426148E-02,1.296963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971610E+01,2.388881E+01,4.250637E+01,3.128380E+03,2.402169E+03,1.061844E-01,2.118251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992001E+01,2.388878E+01,4.260614E+01,1.876578E+03,1.521147E+03,6.369517E-02,1.341353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968034E+01,2.388882E+01,4.242393E+01
05:50:00,9.549448E+02,3.303933E+03,3.241555E-02,2.913478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.275957E+01,3.105681E+03,2.381274E+03,1.054143E-01,2.099826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006528E+01,2.388877E+01,4.263989E+01,1.893270E+03,1.466046E+03,6.426176E-02,1.292766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971611E+01,2.388881E+01,4.251408E+01,3.128395E+03,2.395677E+03,1.061850E-01,2.112526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992003E+01,2.388878E+01,4.261292E+01,1.876586E+03,1.515754E+03,6.369545E-02,1.336597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968036E+01,2.388882E+01,4.243211E+01
06:00:00,9.549888E+02,3.300112E+03,3.241704E-02,2.910109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.276287E+01,3.105697E+03,2.375953E+03,1.054148E-01,2.095134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006529E+01,2.388877E+01,4.264638E+01,1.893278E+03,1.462200E+03,6.426203E-02,1.289375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971613E+01,2.388881E+01,4.252123E+01,3.128410E+03,2.390634E+03,1.061855E-01,2.108079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992005E+01,2.388878E+01,4.261910E+01,1.876594E+03,1.511138E+03,6.369573E-02,1.332528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968038E+01,2.388882E+01,4.243972E+01
06:10:00,9.550324E+02,3.296416E+03,3.241852E-02,2.906850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.276610E+01,3.105712E+03,2.372446E+03,1.054153E-01,2.092042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006531E+01,2.388877E+01,4.265154E+01,1.893286E+03,1.461359E+03,6.426230E-02,1.288634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971615E+01,2.388881E+01,4.252689E+01,3.128425E+03,2.388821E+03,1.061860E-01,2.106480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992007E+01,2.388877E+01,4.262382E+01,1.876602E+03,1.507548E+03,6.369600E-02,1.329362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968040E+01,2.388882E+01,4.244618E+01
06:20:00,9.550758E+02,3.292964E+03,3.241999E-02,2.903806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.276925E+01,3.105727E+03,2.371492E+03,1.054158E-01,2.091202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006533E+01,2.388876E+01,4.265741E+01,1.893294E+03,1.468612E+03,6.426257E-02,1.295029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971617E+01,2.388880E+01,4.253024E+01,3.128440E+03,2.393781E+03,1.061865E-01,2.110855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992009E+01,2.388877E+01,4.262781E+01,1.876610E+03,1.505367E+03,6.369627E-02,1.327439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968041E+01,2.388881E+01,4.245399E+01
06:30:00,9.551188E+02,3.289942E+03,3.242146E-02,2.901141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277217E+01,3.105741E+03,2.373471E+03,1.054164E-01,2.092947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006535E+01,2.388876E+01,4.266099E+01,1.893302E+03,1.484445E+03,6.426284E-02,1.308992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971618E+01,2.388877E+01,4.251889E+01,3.128455E+03,2.405458E+03,1.061870E-01,2.121152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992011E+01,2.388875E+01,4.262446E+01,1.876618E+03,1.504788E+03,6.369654E-02,1.326929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968043E+01,2.388881E+01,4.246016E+01
06:40:00,9.551616E+02,3.287542E+03,3.242291E-02,2.899025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277469E+01,3.105756E+03,2.378781E+03,1.054169E-01,2.097631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006537E+01,2.388875E+01,4.266031E+01,1.893310E+03,1.510133E+03,6.426311E-02,1.331645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971620E+01,2.388874E+01,4.248832E+01,3.128470E+03,2.423849E+03,1.061875E-01,2.137372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992013E+01,2.388874E+01,4.261143E+01,1.876626E+03,1.506013E+03,6.369681E-02,1.328009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968045E+01,2.388880E+01,4.246262E+01
06:50:00,9.552041E+02,3.285954E+03,3.242435E-02,2.897625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277661E+01,3.105771E+03,2.388116E+03,1.054173E-01,2.105863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006539E+01,2.388874E+01,4.265500E+01,1.893318E+03,1.549340E+03,6.426337E-02,1.366220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971622E+01,2.388871E+01,4.243976E+01,3.128485E+03,2.450661E+03,1.061880E-01,2.161016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992015E+01,2.388873E+01,4.259020E+01,1.876634E+03,1.509380E+03,6.369707E-02,1.330979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968047E+01,2.388880E+01,4.246101E+01
07:00:00,9.552462E+02,3.285359E+03,3.242578E-02,2.897100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277778E+01,3.105785E+03,2.400818E+03,1.054178E-01,2.117064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006541E+01,2.388874E+01,4.264515E+01,1.893326E+03,1.599860E+03,6.426363E-02,1.410773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971623E+01,2.388869E+01,4.237255E+01,3.128499E+03,2.483524E+03,1.061885E-01,2.189997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992017E+01,2.388872E+01,4.256160E+01,1.876641E+03,1.514512E+03,6.369733E-02,1.335505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968048E+01,2.388879E+01,4.245555E+01
07:10:00,9.552881E+02,3.285696E+03,3.242720E-02,2.897388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388883E+01,4.277746E+01,3.105800E+03,2.417142E+03,1.054183E-01,2.131453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006542E+01,2.388894E+01,4.262624E+01,1.893333E+03,1.660145E+03,6.426389E-02,1.463930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971625E+01,2.388888E+01,4.226969E+01,3.128513E+03,2.520503E+03,1.061890E-01,2.222600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992018E+01,2.388892E+01,4.251883E+01,1.876649E+03,1.521583E+03,6.369760E-02,1.341737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968050E+01,2.388898E+01,4.244327E+01
07:20:00,9.553297E+02,3.287121E+03,3.242861E-02,2.898623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388909E+01,4.277617E+01,3.105814E+03,2.436818E+03,1.054188E-01,2.148791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006544E+01,2.388917E+01,4.260716E+01,1.893341E+03,1.725294E+03,6.426415E-02,1.521371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971627E+01,2.388913E+01,4.218779E+01,3.128528E+03,2.556802E+03,1.061895E-01,2.254595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992020E+01,2.388916E+01,4.248531E+01,1.876657E+03,1.530392E+03,6.369785E-02,1.349496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968052E+01,2.388919E+01,4.242981E+01
07:30:00,9.553710E+02,3.289518E+03,3.243001E-02,2.900716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.277464E+01,3.105828E+03,2.459761E+03,1.054193E-01,2.169008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006546E+01,2.388917E+01,4.258225E+01,1.893348E+03,1.794824E+03,6.426441E-02,1.582673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971628E+01,2.388915E+01,4.209574E+01,3.128542E+03,2.591638E+03,1.061899E-01,2.285299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992022E+01,2.388917E+01,4.244900E+01,1.876664E+03,1.540972E+03,6.369811E-02,1.358818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968053E+01,2.388920E+01,4.241188E+01
