Time,CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN ZN::Des Latent Heat Load [W],CORE_ZN ZN::Des Latent Cool Load [W],CORE_ZN ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN ZN::Des Heat Load No DOAS [W],CORE_ZN ZN::Des Sens Cool Load No DOAS [W],CORE_ZN ZN::Des Latent Heat Load No DOAS [W],CORE_ZN ZN::Des Latent Cool Load No DOAS [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Heat Load [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load [W],PERIMETER_ZN_1 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Heat Load [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load [W],PERIMETER_ZN_2 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Heat Load [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load [W],PERIMETER_ZN_3 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Heat Load [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load [W],PERIMETER_ZN_4 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
07:40:00,9.554120E+02,3.292699E+03,3.243141E-02,2.903499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.277245E+01,3.105842E+03,2.485813E+03,1.054198E-01,2.191966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006548E+01,2.388917E+01,4.255421E+01,1.893356E+03,1.867312E+03,6.426466E-02,1.646582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971630E+01,2.388916E+01,4.200772E+01,3.128556E+03,2.624190E+03,1.061904E-01,2.313988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992024E+01,2.388918E+01,4.241589E+01,1.876672E+03,1.553223E+03,6.369837E-02,1.369613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968055E+01,2.388920E+01,4.239120E+01
07:50:00,9.554527E+02,3.296477E+03,3.243279E-02,2.906808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.276971E+01,3.105856E+03,2.515155E+03,1.054202E-01,2.217825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006549E+01,2.388917E+01,4.252353E+01,1.893363E+03,1.942795E+03,6.426491E-02,1.713131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971632E+01,2.388916E+01,4.192349E+01,3.128570E+03,2.653391E+03,1.061909E-01,2.339721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992026E+01,2.388918E+01,4.238613E+01,1.876679E+03,1.567206E+03,6.369862E-02,1.381934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968057E+01,2.388920E+01,4.236820E+01
08:00:00,9.554931E+02,3.300662E+03,3.243416E-02,2.910477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.276656E+01,3.105870E+03,2.547379E+03,1.054207E-01,2.246226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006551E+01,2.388917E+01,4.249020E+01,1.893371E+03,2.019474E+03,6.426516E-02,1.780734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971633E+01,2.388917E+01,4.184015E+01,3.128584E+03,2.679374E+03,1.061914E-01,2.362616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992027E+01,2.388919E+01,4.235868E+01,1.876687E+03,1.582837E+03,6.369887E-02,1.395709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968058E+01,2.388920E+01,4.234295E+01
08:10:00,9.555333E+02,3.305182E+03,3.243552E-02,2.914444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388925E+01,4.276279E+01,3.105884E+03,2.581696E+03,1.054212E-01,2.276473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006553E+01,2.388931E+01,4.245471E+01,1.893378E+03,2.096103E+03,6.426541E-02,1.848293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971635E+01,2.388930E+01,4.176122E+01,3.128598E+03,2.702879E+03,1.061918E-01,2.383328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992029E+01,2.388932E+01,4.233321E+01,1.876694E+03,1.599615E+03,6.369912E-02,1.410496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968060E+01,2.388933E+01,4.231559E+01
08:20:00,9.555732E+02,3.309917E+03,3.243688E-02,2.918609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.275907E+01,3.105897E+03,2.617860E+03,1.054216E-01,2.308354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006555E+01,2.388938E+01,4.241883E+01,1.893385E+03,2.172375E+03,6.426566E-02,1.915539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971636E+01,2.388938E+01,4.169253E+01,3.128611E+03,2.726512E+03,1.061923E-01,2.404159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992031E+01,2.388939E+01,4.230928E+01,1.876701E+03,1.617599E+03,6.369936E-02,1.426349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968062E+01,2.388940E+01,4.228748E+01
08:30:00,9.556128E+02,3.314879E+03,3.243822E-02,2.922974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.275495E+01,3.105911E+03,2.655680E+03,1.054221E-01,2.341696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006556E+01,2.388939E+01,4.237909E+01,1.893392E+03,2.247758E+03,6.426590E-02,1.982003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971638E+01,2.388939E+01,4.162535E+01,3.128625E+03,2.751975E+03,1.061928E-01,2.426603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992033E+01,2.388940E+01,4.228182E+01,1.876708E+03,1.636582E+03,6.369961E-02,1.443084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968063E+01,2.388940E+01,4.225594E+01
08:40:00,9.556521E+02,3.320170E+03,3.243956E-02,2.927629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.275056E+01,3.105924E+03,2.694999E+03,1.054226E-01,2.376358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006558E+01,2.388939E+01,4.233974E+01,1.893400E+03,2.321989E+03,6.426614E-02,2.047450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971640E+01,2.388940E+01,4.156673E+01,3.128638E+03,2.780573E+03,1.061932E-01,2.451812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992034E+01,2.388940E+01,4.225253E+01,1.876716E+03,1.656649E+03,6.369985E-02,1.460774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968065E+01,2.388941E+01,4.222425E+01
08:50:00,9.556911E+02,3.325887E+03,3.244088E-02,2.932660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.274579E+01,3.105937E+03,2.735005E+03,1.054230E-01,2.411627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006560E+01,2.388939E+01,4.230082E+01,1.893407E+03,2.390640E+03,6.426638E-02,2.107977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971641E+01,2.388941E+01,4.151498E+01,3.128651E+03,2.811687E+03,1.061937E-01,2.479239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992036E+01,2.388940E+01,4.222152E+01,1.876723E+03,1.677406E+03,6.370009E-02,1.479072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968066E+01,2.388941E+01,4.219231E+01
09:00:00,9.557299E+02,3.332114E+03,3.244220E-02,2.938140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.274059E+01,3.105951E+03,2.776028E+03,1.054235E-01,2.447791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006561E+01,2.388939E+01,4.226239E+01,1.893414E+03,2.456543E+03,6.426662E-02,2.166081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971643E+01,2.388941E+01,4.146917E+01,3.128665E+03,2.846801E+03,1.061941E-01,2.510193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992038E+01,2.388940E+01,4.218945E+01,1.876730E+03,1.699054E+03,6.370033E-02,1.498156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968068E+01,2.388941E+01,4.216023E+01
09:10:00,9.557684E+02,3.339007E+03,3.244351E-02,2.944215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.273495E+01,3.105964E+03,2.817613E+03,1.054239E-01,2.484456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006563E+01,2.388939E+01,4.222467E+01,1.893421E+03,2.519323E+03,6.426686E-02,2.221434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971644E+01,2.388941E+01,4.142862E+01,3.128678E+03,2.884817E+03,1.061946E-01,2.543712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992039E+01,2.388940E+01,4.215693E+01,1.876737E+03,1.721399E+03,6.370057E-02,1.517857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968069E+01,2.388941E+01,4.212812E+01
09:20:00,9.558067E+02,3.346469E+03,3.244480E-02,2.950795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.272889E+01,3.105977E+03,2.859532E+03,1.054243E-01,2.521418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006565E+01,2.388939E+01,4.218800E+01,1.893428E+03,2.578353E+03,6.426709E-02,2.273482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971646E+01,2.388942E+01,4.139296E+01,3.128691E+03,2.924347E+03,1.061950E-01,2.578567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992041E+01,2.388940E+01,4.212463E+01,1.876744E+03,1.744239E+03,6.370080E-02,1.537996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968071E+01,2.388941E+01,4.209638E+01
09:30:00,9.558447E+02,3.354461E+03,3.244609E-02,2.957842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.272245E+01,3.105990E+03,2.901674E+03,1.054248E-01,2.558577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006566E+01,2.388940E+01,4.215239E+01,1.893434E+03,2.633405E+03,6.426732E-02,2.322024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971647E+01,2.388942E+01,4.136164E+01,3.128704E+03,2.964516E+03,1.061954E-01,2.613987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992043E+01,2.388940E+01,4.209284E+01,1.876750E+03,1.767587E+03,6.370104E-02,1.558583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968072E+01,2.388941E+01,4.206508E+01
09:40:00,9.558824E+02,3.362911E+03,3.244737E-02,2.965293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.271568E+01,3.106002E+03,2.943947E+03,1.054252E-01,2.595851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006568E+01,2.388940E+01,4.211776E+01,1.893441E+03,2.684120E+03,6.426755E-02,2.366741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971649E+01,2.388943E+01,4.133414E+01,3.128717E+03,3.004827E+03,1.061959E-01,2.649531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992044E+01,2.388940E+01,4.206163E+01,1.876757E+03,1.791281E+03,6.370127E-02,1.579475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968074E+01,2.388941E+01,4.203420E+01
09:50:00,9.559199E+02,3.371748E+03,3.244865E-02,2.973085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.270862E+01,3.106015E+03,2.986648E+03,1.054256E-01,2.633503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006569E+01,2.388940E+01,4.208392E+01,1.893448E+03,2.730465E+03,6.426778E-02,2.407605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971650E+01,2.388943E+01,4.131006E+01,3.128729E+03,3.045582E+03,1.061963E-01,2.685466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992046E+01,2.388940E+01,4.203094E+01,1.876764E+03,1.815516E+03,6.370150E-02,1.600845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968075E+01,2.388941E+01,4.200365E+01
10:00:00,9.559571E+02,3.380910E+03,3.244991E-02,2.981163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.270132E+01,3.106028E+03,3.029352E+03,1.054261E-01,2.671157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006571E+01,2.388940E+01,4.205069E+01,1.893455E+03,2.769988E+03,6.426801E-02,2.442454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971652E+01,2.388943E+01,4.128991E+01,3.128742E+03,3.086204E+03,1.061967E-01,2.721285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992048E+01,2.388941E+01,4.200069E+01,1.876771E+03,1.839912E+03,6.370173E-02,1.622355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968077E+01,2.388942E+01,4.197337E+01
10:10:00,9.559940E+02,3.390327E+03,3.245116E-02,2.989467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.269381E+01,3.106040E+03,3.071856E+03,1.054265E-01,2.708635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006572E+01,2.388940E+01,4.201856E+01,1.893461E+03,2.802203E+03,6.426824E-02,2.470859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971653E+01,2.388944E+01,4.127517E+01,3.128754E+03,3.126528E+03,1.061972E-01,2.756841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992049E+01,2.388941E+01,4.197142E+01,1.876777E+03,1.864383E+03,6.370195E-02,1.643933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968078E+01,2.388942E+01,4.194387E+01
10:20:00,9.560307E+02,3.399933E+03,3.245241E-02,2.997937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.268617E+01,3.106053E+03,3.114083E+03,1.054269E-01,2.745868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006574E+01,2.388940E+01,4.198793E+01,1.893468E+03,2.826765E+03,6.426846E-02,2.492516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971654E+01,2.388944E+01,4.126537E+01,3.128767E+03,3.166474E+03,1.061976E-01,2.792063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992051E+01,2.388941E+01,4.194351E+01,1.876784E+03,1.888854E+03,6.370218E-02,1.665510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968080E+01,2.388942E+01,4.191553E+01
10:30:00,9.560671E+02,3.409663E+03,3.245364E-02,3.006517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.267844E+01,3.106065E+03,3.155956E+03,1.054273E-01,2.782789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006576E+01,2.388941E+01,4.195866E+01,1.893474E+03,2.843349E+03,6.426868E-02,2.507138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971656E+01,2.388945E+01,4.125954E+01,3.128779E+03,3.205954E+03,1.061980E-01,2.826874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992052E+01,2.388941E+01,4.191685E+01,1.876791E+03,1.913244E+03,6.370240E-02,1.687016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968081E+01,2.388942E+01,4.188824E+01
10:40:00,9.561033E+02,3.419461E+03,3.245487E-02,3.015156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.267069E+01,3.106077E+03,3.197383E+03,1.054277E-01,2.819318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006577E+01,2.388941E+01,4.193058E+01,1.893481E+03,2.851702E+03,6.426890E-02,2.514502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971657E+01,2.388945E+01,4.125709E+01,3.128791E+03,3.244880E+03,1.061984E-01,2.861198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992054E+01,2.388941E+01,4.189128E+01,1.876797E+03,1.937476E+03,6.370262E-02,1.708382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968083E+01,2.388942E+01,4.186190E+01
10:50:00,9.561392E+02,3.429271E+03,3.245609E-02,3.023806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.266294E+01,3.106089E+03,3.238260E+03,1.054282E-01,2.855361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006579E+01,2.388941E+01,4.190344E+01,1.893487E+03,2.851588E+03,6.426912E-02,2.514401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971659E+01,2.388945E+01,4.125765E+01,3.128803E+03,3.282826E+03,1.061988E-01,2.894657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992055E+01,2.388941E+01,4.186668E+01,1.876804E+03,1.961287E+03,6.370284E-02,1.729378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968084E+01,2.388942E+01,4.183642E+01
11:00:00,9.561749E+02,3.439044E+03,3.245730E-02,3.032424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.265524E+01,3.106101E+03,3.278994E+03,1.054286E-01,2.891278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006580E+01,2.388941E+01,4.187688E+01,1.893494E+03,2.845075E+03,6.426934E-02,2.508658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971660E+01,2.388945E+01,4.126102E+01,3.128816E+03,3.320114E+03,1.061992E-01,2.927534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992057E+01,2.388941E+01,4.184296E+01,1.876810E+03,1.984830E+03,6.370306E-02,1.750137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968086E+01,2.388942E+01,4.181179E+01
11:10:00,9.562103E+02,3.448822E+03,3.245851E-02,3.041050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388922E+01,4.265002E+01,3.106113E+03,3.319303E+03,1.054290E-01,2.926825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006582E+01,2.388932E+01,4.185842E+01,1.893500E+03,2.832325E+03,6.426955E-02,2.497417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971661E+01,2.388938E+01,4.126545E+01,3.128827E+03,3.356414E+03,1.061996E-01,2.959546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992058E+01,2.388932E+01,4.182673E+01,1.876816E+03,2.007871E+03,6.370327E-02,1.770456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968087E+01,2.388934E+01,4.179486E+01
11:20:00,9.562455E+02,3.458497E+03,3.245970E-02,3.049593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.264315E+01,3.106125E+03,3.359104E+03,1.054294E-01,2.961929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006583E+01,2.388921E+01,4.183516E+01,1.893506E+03,2.813511E+03,6.426976E-02,2.480834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971663E+01,2.388929E+01,4.127425E+01,3.128839E+03,3.391611E+03,1.062000E-01,2.990590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992060E+01,2.388922E+01,4.180661E+01,1.876823E+03,2.030329E+03,6.370349E-02,1.790263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968088E+01,2.388924E+01,4.177380E+01
11:30:00,9.562804E+02,3.468042E+03,3.246089E-02,3.058020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.263521E+01,3.106137E+03,3.398353E+03,1.054298E-01,2.996546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006585E+01,2.388921E+01,4.181029E+01,1.893513E+03,2.788824E+03,6.426998E-02,2.459072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971664E+01,2.388928E+01,4.128665E+01,3.128851E+03,3.425643E+03,1.062004E-01,3.020607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992061E+01,2.388922E+01,4.178539E+01,1.876829E+03,2.052149E+03,6.370370E-02,1.809508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968090E+01,2.388924E+01,4.175152E+01
11:40:00,9.563151E+02,3.477446E+03,3.246206E-02,3.066323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.262757E+01,3.106148E+03,3.437025E+03,1.054302E-01,3.030653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006586E+01,2.388922E+01,4.178729E+01,1.893519E+03,2.759216E+03,6.427018E-02,2.432970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971665E+01,2.388929E+01,4.130153E+01,3.128863E+03,3.458458E+03,1.062008E-01,3.049550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992063E+01,2.388922E+01,4.176600E+01,1.876835E+03,2.073289E+03,6.370391E-02,1.828153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968091E+01,2.388924E+01,4.173108E+01
11:50:00,9.563496E+02,3.486693E+03,3.246323E-02,3.074487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.262019E+01,3.106160E+03,3.474737E+03,1.054306E-01,3.063915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006587E+01,2.388922E+01,4.176563E+01,1.893525E+03,2.726574E+03,6.427039E-02,2.404194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971667E+01,2.388929E+01,4.131797E+01,3.128874E+03,3.490003E+03,1.062012E-01,3.077374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992064E+01,2.388923E+01,4.174790E+01,1.876841E+03,2.093707E+03,6.370412E-02,1.846162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968093E+01,2.388924E+01,4.171196E+01
12:00:00,9.563838E+02,3.495779E+03,3.246440E-02,3.082509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.261305E+01,3.106171E+03,3.511341E+03,1.054309E-01,3.096200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006589E+01,2.388922E+01,4.174503E+01,1.893531E+03,2.696379E+03,6.427060E-02,2.377575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971668E+01,2.388928E+01,4.133349E+01,3.128886E+03,3.520244E+03,1.062016E-01,3.104048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992066E+01,2.388923E+01,4.173083E+01,1.876847E+03,2.113371E+03,6.370432E-02,1.863506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968094E+01,2.388924E+01,4.169389E+01
12:10:00,9.564178E+02,3.504643E+03,3.246555E-02,3.090332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.260610E+01,3.106183E+03,3.547140E+03,1.054313E-01,3.127771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006590E+01,2.388922E+01,4.172540E+01,1.893537E+03,2.670082E+03,6.427080E-02,2.354391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971669E+01,2.388928E+01,4.134412E+01,3.128897E+03,3.549503E+03,1.062020E-01,3.129853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992067E+01,2.388923E+01,4.171465E+01,1.876853E+03,2.132446E+03,6.370453E-02,1.880328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968095E+01,2.388925E+01,4.167676E+01
12:20:00,9.564515E+02,3.513392E+03,3.246669E-02,3.098046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.259930E+01,3.106194E+03,3.582183E+03,1.054317E-01,3.158671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006592E+01,2.388922E+01,4.170682E+01,1.893543E+03,2.648674E+03,6.427101E-02,2.335515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971671E+01,2.388928E+01,4.135034E+01,3.128908E+03,3.577878E+03,1.062024E-01,3.154872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992069E+01,2.388923E+01,4.169947E+01,1.876859E+03,2.150955E+03,6.370473E-02,1.896649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968097E+01,2.388925E+01,4.166068E+01
12:30:00,9.564851E+02,3.522056E+03,3.246783E-02,3.105686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.259263E+01,3.106205E+03,3.616480E+03,1.054321E-01,3.188912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006593E+01,2.388923E+01,4.168920E+01,1.893549E+03,2.633061E+03,6.427121E-02,2.321748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971672E+01,2.388928E+01,4.135424E+01,3.128920E+03,3.605427E+03,1.062028E-01,3.179163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992070E+01,2.388923E+01,4.168515E+01,1.876865E+03,2.168908E+03,6.370494E-02,1.912479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968098E+01,2.388925E+01,4.164555E+01
12:40:00,9.565183E+02,3.530649E+03,3.246896E-02,3.113263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.258605E+01,3.106216E+03,3.650034E+03,1.054325E-01,3.218498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006595E+01,2.388923E+01,4.167234E+01,1.893555E+03,2.623320E+03,6.427141E-02,2.313159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971673E+01,2.388928E+01,4.135695E+01,3.128931E+03,3.632212E+03,1.062031E-01,3.202782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992072E+01,2.388923E+01,4.167149E+01,1.876871E+03,2.186321E+03,6.370514E-02,1.927833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968099E+01,2.388925E+01,4.163117E+01
12:50:00,9.565514E+02,3.539186E+03,3.247008E-02,3.120791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.257956E+01,3.106227E+03,3.682842E+03,1.054328E-01,3.247427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006596E+01,2.388923E+01,4.165614E+01,1.893561E+03,2.618604E+03,6.427161E-02,2.309001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971675E+01,2.388928E+01,4.135900E+01,3.128942E+03,3.658314E+03,1.062035E-01,3.225797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992073E+01,2.388924E+01,4.165834E+01,1.876877E+03,2.203221E+03,6.370534E-02,1.942734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968101E+01,2.388925E+01,4.161739E+01
13:00:00,9.565842E+02,3.547673E+03,3.247120E-02,3.128275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.257316E+01,3.106238E+03,3.714894E+03,1.054332E-01,3.275690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006597E+01,2.388923E+01,4.164053E+01,1.893566E+03,2.614472E+03,6.427181E-02,2.305358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971676E+01,2.388928E+01,4.136061E+01,3.128953E+03,3.683808E+03,1.062039E-01,3.248276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992074E+01,2.388924E+01,4.164561E+01,1.876883E+03,2.219642E+03,6.370553E-02,1.957214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968102E+01,2.388925E+01,4.160414E+01
13:10:00,9.566168E+02,3.556096E+03,3.247230E-02,3.135701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.256685E+01,3.106249E+03,3.746016E+03,1.054336E-01,3.303131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006599E+01,2.388923E+01,4.162557E+01,1.893572E+03,2.610581E+03,6.427200E-02,2.301927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971677E+01,2.388928E+01,4.136192E+01,3.128964E+03,3.708609E+03,1.062043E-01,3.270145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992076E+01,2.388924E+01,4.163331E+01,1.876889E+03,2.235534E+03,6.370573E-02,1.971226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968103E+01,2.388925E+01,4.159143E+01
13:20:00,9.566491E+02,3.564433E+03,3.247340E-02,3.143053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.256065E+01,3.106260E+03,3.776156E+03,1.054340E-01,3.329708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006600E+01,2.388923E+01,4.161156E+01,1.893578E+03,2.606963E+03,6.427219E-02,2.298737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971678E+01,2.388928E+01,4.136320E+01,3.128975E+03,3.732749E+03,1.062046E-01,3.291430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992077E+01,2.388924E+01,4.162174E+01,1.876894E+03,2.250923E+03,6.370592E-02,1.984796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968104E+01,2.388926E+01,4.157952E+01
13:30:00,9.566813E+02,3.572879E+03,3.247449E-02,3.150500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.255536E+01,3.106271E+03,3.805381E+03,1.054343E-01,3.355477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006601E+01,2.388923E+01,4.160017E+01,1.893584E+03,2.603790E+03,6.427239E-02,2.295939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971680E+01,2.388928E+01,4.136426E+01,3.128985E+03,3.756376E+03,1.062050E-01,3.312264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992079E+01,2.388924E+01,4.161228E+01,1.876900E+03,2.265905E+03,6.370612E-02,1.998007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968106E+01,2.388926E+01,4.156983E+01
13:40:00,9.567132E+02,3.581043E+03,3.247558E-02,3.157721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388866E+01,4.255176E+01,3.106281E+03,3.833345E+03,1.054347E-01,3.380152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006603E+01,2.388890E+01,4.159145E+01,1.893589E+03,2.601022E+03,6.427258E-02,2.293508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971681E+01,2.388898E+01,4.136571E+01,3.128996E+03,3.779248E+03,1.062054E-01,3.332448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992080E+01,2.388890E+01,4.160506E+01,1.876906E+03,2.280348E+03,6.370631E-02,2.010752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968107E+01,2.388894E+01,4.156241E+01
13:50:00,9.567449E+02,3.589122E+03,3.247665E-02,3.164867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.254584E+01,3.106292E+03,3.860061E+03,1.054350E-01,3.403728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006604E+01,2.388885E+01,4.157959E+01,1.893595E+03,2.598763E+03,6.427277E-02,2.291529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971682E+01,2.388893E+01,4.136650E+01,3.129006E+03,3.801441E+03,1.062057E-01,3.352037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992081E+01,2.388886E+01,4.159495E+01,1.876911E+03,2.294306E+03,6.370650E-02,2.023071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968108E+01,2.388889E+01,4.155212E+01
14:00:00,9.567764E+02,3.597019E+03,3.247772E-02,3.171854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.253995E+01,3.106302E+03,3.885355E+03,1.054354E-01,3.426052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006605E+01,2.388885E+01,4.156831E+01,1.893600E+03,2.596989E+03,6.427295E-02,2.289976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971683E+01,2.388893E+01,4.136686E+01,3.129017E+03,3.822850E+03,1.062061E-01,3.370934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992083E+01,2.388885E+01,4.158510E+01,1.876917E+03,2.308848E+03,6.370669E-02,2.035905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968109E+01,2.388889E+01,4.154215E+01
14:10:00,9.568076E+02,3.604738E+03,3.247878E-02,3.178685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.253425E+01,3.106313E+03,3.908819E+03,1.054357E-01,3.446762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006607E+01,2.388885E+01,4.155770E+01,1.893606E+03,2.595504E+03,6.427314E-02,2.288679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971684E+01,2.388893E+01,4.136689E+01,3.129027E+03,3.843132E+03,1.062064E-01,3.388838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992084E+01,2.388886E+01,4.157561E+01,1.876922E+03,2.328601E+03,6.370687E-02,2.053334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968111E+01,2.388889E+01,4.153148E+01
14:20:00,9.568387E+02,3.612289E+03,3.247984E-02,3.185366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.252873E+01,3.106323E+03,3.930339E+03,1.054361E-01,3.465758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006608E+01,2.388885E+01,4.154831E+01,1.893611E+03,2.594233E+03,6.427333E-02,2.287570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971686E+01,2.388893E+01,4.136708E+01,3.129038E+03,3.862204E+03,1.062068E-01,3.405675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992085E+01,2.388886E+01,4.156702E+01,1.876928E+03,2.354789E+03,6.370706E-02,2.076438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968112E+01,2.388888E+01,4.151573E+01
14:30:00,9.568695E+02,3.619467E+03,3.248088E-02,3.191720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.252337E+01,3.106333E+03,3.949663E+03,1.054364E-01,3.482818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006609E+01,2.388886E+01,4.154026E+01,1.893617E+03,2.593008E+03,6.427351E-02,2.286501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971687E+01,2.388893E+01,4.136758E+01,3.129048E+03,3.879859E+03,1.062071E-01,3.421262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992087E+01,2.388886E+01,4.155946E+01,1.876933E+03,2.388177E+03,6.370724E-02,2.105891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968113E+01,2.388887E+01,4.149327E+01
14:40:00,9.569001E+02,3.626658E+03,3.248192E-02,3.198063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.251816E+01,3.106343E+03,3.966943E+03,1.054368E-01,3.498057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006610E+01,2.388886E+01,4.153336E+01,1.893622E+03,2.591851E+03,6.427369E-02,2.285483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971688E+01,2.388893E+01,4.136825E+01,3.129058E+03,3.896256E+03,1.062075E-01,3.435723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992088E+01,2.388886E+01,4.155275E+01,1.876939E+03,2.429681E+03,6.370743E-02,2.142492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968114E+01,2.388886E+01,4.146518E+01
14:50:00,9.569305E+02,3.633658E+03,3.248295E-02,3.204236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.251305E+01,3.106353E+03,3.981976E+03,1.054371E-01,3.511312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006612E+01,2.388886E+01,4.152739E+01,1.893627E+03,2.590596E+03,6.427387E-02,2.284377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971689E+01,2.388893E+01,4.136897E+01,3.129068E+03,3.911207E+03,1.062078E-01,3.448906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992089E+01,2.388886E+01,4.154667E+01,1.876944E+03,2.479873E+03,6.370761E-02,2.186753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968115E+01,2.388885E+01,4.143333E+01
15:00:00,9.569607E+02,3.640551E+03,3.248398E-02,3.210314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.250806E+01,3.106363E+03,3.994738E+03,1.054375E-01,3.522566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006613E+01,2.388886E+01,4.152220E+01,1.893633E+03,2.589158E+03,6.427405E-02,2.283109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971690E+01,2.388893E+01,4.136966E+01,3.129078E+03,3.924685E+03,1.062081E-01,3.460791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992090E+01,2.388887E+01,4.154108E+01,1.876949E+03,2.537803E+03,6.370779E-02,2.237836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968116E+01,2.388885E+01,4.139935E+01
