Time,CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN ZN::Des Latent Heat Load [W],CORE_ZN ZN::Des Latent Cool Load [W],CORE_ZN ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN ZN::Des Heat Load No DOAS [W],CORE_ZN ZN::Des Sens Cool Load No DOAS [W],CORE_ZN ZN::Des Latent Heat Load No DOAS [W],CORE_ZN ZN::Des Latent Cool Load No DOAS [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Heat Load [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load [W],PERIMETER_ZN_1 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Heat Load [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load [W],PERIMETER_ZN_2 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Heat Load [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load [W],PERIMETER_ZN_3 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Heat Load [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load [W],PERIMETER_ZN_4 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,9.569907E+02,3.647319E+03,3.248499E-02,3.216282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.250317E+01,3.106373E+03,4.005277E+03,1.054378E-01,3.531857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006614E+01,2.388886E+01,4.151774E+01,1.893638E+03,2.587332E+03,6.427423E-02,2.281499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971691E+01,2.388893E+01,4.137033E+01,3.129088E+03,3.936452E+03,1.062085E-01,3.471166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992092E+01,2.388887E+01,4.153592E+01,1.876955E+03,2.598818E+03,6.370797E-02,2.291640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968118E+01,2.388885E+01,4.136472E+01
15:20:00,9.570204E+02,3.653932E+03,3.248601E-02,3.222113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.249841E+01,3.106383E+03,4.013760E+03,1.054381E-01,3.539337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006615E+01,2.388887E+01,4.151446E+01,1.893643E+03,2.585035E+03,6.427440E-02,2.279473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971693E+01,2.388893E+01,4.137159E+01,3.129098E+03,3.946441E+03,1.062088E-01,3.479974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992093E+01,2.388887E+01,4.153183E+01,1.876960E+03,2.661762E+03,6.370814E-02,2.347146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968119E+01,2.388886E+01,4.133092E+01
15:30:00,9.570500E+02,3.660352E+03,3.248701E-02,3.227774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.249380E+01,3.106393E+03,4.020162E+03,1.054385E-01,3.544982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006617E+01,2.388887E+01,4.151235E+01,1.893648E+03,2.582163E+03,6.427458E-02,2.276941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971694E+01,2.388893E+01,4.137360E+01,3.129107E+03,3.954558E+03,1.062091E-01,3.487131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992094E+01,2.388887E+01,4.152897E+01,1.876965E+03,2.725788E+03,6.370832E-02,2.403603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968120E+01,2.388886E+01,4.129860E+01
15:40:00,9.570793E+02,3.666538E+03,3.248801E-02,3.233229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.248934E+01,3.106402E+03,4.024462E+03,1.054388E-01,3.548773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006618E+01,2.388887E+01,4.151119E+01,1.893653E+03,2.578620E+03,6.427475E-02,2.273816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971695E+01,2.388893E+01,4.137619E+01,3.129117E+03,3.960717E+03,1.062095E-01,3.492562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992095E+01,2.388887E+01,4.152717E+01,1.876970E+03,2.790016E+03,6.370849E-02,2.460239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968121E+01,2.388887E+01,4.126789E+01
15:50:00,9.571085E+02,3.672450E+03,3.248899E-02,3.238443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.248508E+01,3.106412E+03,4.026661E+03,1.054391E-01,3.550711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006619E+01,2.388887E+01,4.151083E+01,1.893658E+03,2.574314E+03,6.427493E-02,2.270019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971696E+01,2.388893E+01,4.137920E+01,3.129127E+03,3.964838E+03,1.062098E-01,3.496195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992097E+01,2.388887E+01,4.152616E+01,1.876975E+03,2.853643E+03,6.370867E-02,2.516345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968122E+01,2.388887E+01,4.123877E+01
16:00:00,9.571375E+02,3.678048E+03,3.248998E-02,3.243379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.248104E+01,3.106421E+03,4.026781E+03,1.054394E-01,3.550817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006620E+01,2.388887E+01,4.151117E+01,1.893663E+03,2.569156E+03,6.427510E-02,2.265471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971697E+01,2.388893E+01,4.138252E+01,3.129136E+03,3.966847E+03,1.062101E-01,3.497966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992098E+01,2.388888E+01,4.152580E+01,1.876980E+03,2.916287E+03,6.370884E-02,2.571584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968123E+01,2.388888E+01,4.121127E+01
16:10:00,9.571662E+02,3.683288E+03,3.249095E-02,3.247999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.247723E+01,3.106431E+03,4.024589E+03,1.054397E-01,3.548883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006621E+01,2.388887E+01,4.151218E+01,1.893668E+03,2.563087E+03,6.427527E-02,2.260119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971698E+01,2.388893E+01,4.138614E+01,3.129146E+03,3.966693E+03,1.062104E-01,3.497829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992099E+01,2.388888E+01,4.152602E+01,1.876985E+03,2.974736E+03,6.370901E-02,2.623123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968124E+01,2.388888E+01,4.118545E+01
16:20:00,9.571948E+02,3.688117E+03,3.249192E-02,3.252257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.247368E+01,3.106440E+03,4.020243E+03,1.054401E-01,3.545050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006623E+01,2.388888E+01,4.151436E+01,1.893673E+03,2.556191E+03,6.427543E-02,2.254038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971699E+01,2.388893E+01,4.139054E+01,3.129155E+03,3.964582E+03,1.062108E-01,3.495968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992100E+01,2.388888E+01,4.152733E+01,1.876990E+03,3.028859E+03,6.370918E-02,2.670847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968126E+01,2.388889E+01,4.116361E+01
16:30:00,9.572231E+02,3.692484E+03,3.249288E-02,3.256108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.247043E+01,3.106449E+03,4.013798E+03,1.054404E-01,3.539367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006624E+01,2.388888E+01,4.151762E+01,1.893678E+03,2.548418E+03,6.427560E-02,2.247184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971700E+01,2.388893E+01,4.139571E+01,3.129164E+03,3.960492E+03,1.062111E-01,3.492361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992101E+01,2.388888E+01,4.152972E+01,1.876995E+03,3.078079E+03,6.370934E-02,2.714248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968127E+01,2.388890E+01,4.114579E+01
16:40:00,9.572513E+02,3.696351E+03,3.249384E-02,3.259518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.246752E+01,3.106459E+03,4.005289E+03,1.054407E-01,3.531863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006625E+01,2.388888E+01,4.152172E+01,1.893683E+03,2.539711E+03,6.427577E-02,2.239506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971701E+01,2.388893E+01,4.140148E+01,3.129174E+03,3.954362E+03,1.062114E-01,3.486955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992103E+01,2.388888E+01,4.153298E+01,1.877000E+03,3.121815E+03,6.370951E-02,2.752813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968128E+01,2.388891E+01,4.113101E+01
16:50:00,9.572792E+02,3.699527E+03,3.249479E-02,3.262307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388884E+01,4.246384E+01,3.106468E+03,3.994646E+03,1.054410E-01,3.522469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006626E+01,2.388905E+01,4.152765E+01,1.893688E+03,2.529961E+03,6.427593E-02,2.230903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971702E+01,2.388909E+01,4.140929E+01,3.129183E+03,3.946035E+03,1.062117E-01,3.479603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992104E+01,2.388905E+01,4.153789E+01,1.877005E+03,3.159459E+03,6.370967E-02,2.785998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968129E+01,2.388907E+01,4.111488E+01
17:00:00,9.573070E+02,3.702153E+03,3.249573E-02,3.264599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.246145E+01,3.106477E+03,3.981999E+03,1.054413E-01,3.511298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006627E+01,2.388924E+01,4.153268E+01,1.893693E+03,2.519190E+03,6.427609E-02,2.221394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971703E+01,2.388927E+01,4.141562E+01,3.129192E+03,3.935594E+03,1.062120E-01,3.470377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992105E+01,2.388924E+01,4.154225E+01,1.877010E+03,3.190541E+03,6.370984E-02,2.813389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968130E+01,2.388926E+01,4.110472E+01
17:10:00,9.573346E+02,3.704213E+03,3.249667E-02,3.266392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245981E+01,3.106486E+03,3.967945E+03,1.054416E-01,3.498885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006628E+01,2.388925E+01,4.153942E+01,1.893698E+03,2.507674E+03,6.427626E-02,2.211228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971704E+01,2.388928E+01,4.142360E+01,3.129201E+03,3.923589E+03,1.062123E-01,3.459772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992106E+01,2.388925E+01,4.154828E+01,1.877015E+03,3.217475E+03,6.371000E-02,2.837124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968131E+01,2.388927E+01,4.109611E+01
17:20:00,9.573619E+02,3.705683E+03,3.249760E-02,3.267663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245860E+01,3.106495E+03,3.952103E+03,1.054419E-01,3.484896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006629E+01,2.388925E+01,4.154690E+01,1.893702E+03,2.495204E+03,6.427642E-02,2.200220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971706E+01,2.388928E+01,4.143214E+01,3.129210E+03,3.909748E+03,1.062126E-01,3.447548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992107E+01,2.388925E+01,4.155510E+01,1.877019E+03,3.239349E+03,6.371016E-02,2.856396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968132E+01,2.388928E+01,4.109009E+01
17:30:00,9.573891E+02,3.706560E+03,3.249852E-02,3.268413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245776E+01,3.106504E+03,3.934420E+03,1.054422E-01,3.469284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006630E+01,2.388925E+01,4.155519E+01,1.893707E+03,2.481744E+03,6.427657E-02,2.188340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971707E+01,2.388928E+01,4.144135E+01,3.129219E+03,3.894193E+03,1.062129E-01,3.433812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992108E+01,2.388925E+01,4.156271E+01,1.877024E+03,3.255711E+03,6.371032E-02,2.870806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968133E+01,2.388928E+01,4.108639E+01
17:40:00,9.574161E+02,3.706843E+03,3.249944E-02,3.268639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245732E+01,3.106512E+03,3.914852E+03,1.054425E-01,3.452010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006632E+01,2.388925E+01,4.156428E+01,1.893712E+03,2.467279E+03,6.427673E-02,2.175574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971708E+01,2.388928E+01,4.145121E+01,3.129227E+03,3.878017E+03,1.062132E-01,3.419529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992109E+01,2.388925E+01,4.157081E+01,1.877029E+03,3.266143E+03,6.371048E-02,2.879989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968134E+01,2.388928E+01,4.108494E+01
17:50:00,9.574429E+02,3.706709E+03,3.250035E-02,3.268508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245727E+01,3.106521E+03,3.893441E+03,1.054428E-01,3.433120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006633E+01,2.388925E+01,4.157420E+01,1.893716E+03,2.451861E+03,6.427689E-02,2.161973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971709E+01,2.388928E+01,4.146172E+01,3.129236E+03,3.863632E+03,1.062135E-01,3.406835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992111E+01,2.388925E+01,4.157834E+01,1.877033E+03,3.270481E+03,6.371064E-02,2.883806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968135E+01,2.388928E+01,4.108576E+01
18:00:00,9.574696E+02,3.706060E+03,3.250125E-02,3.267934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245758E+01,3.106530E+03,3.869297E+03,1.054431E-01,3.411830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006634E+01,2.388925E+01,4.158509E+01,1.893721E+03,2.435057E+03,6.427704E-02,2.147156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971710E+01,2.388928E+01,4.147300E+01,3.129245E+03,3.850336E+03,1.062138E-01,3.395110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992112E+01,2.388925E+01,4.158415E+01,1.877038E+03,3.264462E+03,6.371079E-02,2.878497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968136E+01,2.388929E+01,4.108954E+01
18:10:00,9.574960E+02,3.704972E+03,3.250215E-02,3.266975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245817E+01,3.106538E+03,3.842526E+03,1.054434E-01,3.388224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006635E+01,2.388925E+01,4.159748E+01,1.893725E+03,2.416955E+03,6.427720E-02,2.131193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971711E+01,2.388928E+01,4.148546E+01,3.129254E+03,3.838569E+03,1.062141E-01,3.384735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992113E+01,2.388925E+01,4.158905E+01,1.877042E+03,3.250903E+03,6.371095E-02,2.866540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968137E+01,2.388929E+01,4.109819E+01
18:20:00,9.575223E+02,3.703533E+03,3.250304E-02,3.265706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245898E+01,3.106547E+03,3.813152E+03,1.054437E-01,3.362323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006636E+01,2.388925E+01,4.161155E+01,1.893730E+03,2.397603E+03,6.427735E-02,2.114129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971712E+01,2.388928E+01,4.149927E+01,3.129262E+03,3.828253E+03,1.062144E-01,3.375639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992114E+01,2.388925E+01,4.159397E+01,1.877047E+03,3.229932E+03,6.371110E-02,2.848049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968138E+01,2.388929E+01,4.110962E+01
18:30:00,9.575484E+02,3.701771E+03,3.250393E-02,3.264152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.245998E+01,3.106555E+03,3.781155E+03,1.054440E-01,3.334109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006637E+01,2.388925E+01,4.162710E+01,1.893734E+03,2.377019E+03,6.427750E-02,2.095979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971712E+01,2.388927E+01,4.151422E+01,3.129271E+03,3.818517E+03,1.062147E-01,3.367054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992115E+01,2.388925E+01,4.159944E+01,1.877051E+03,3.201187E+03,6.371125E-02,2.822701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968139E+01,2.388929E+01,4.112279E+01
18:40:00,9.575743E+02,3.699663E+03,3.250480E-02,3.262293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246121E+01,3.106564E+03,3.746561E+03,1.054443E-01,3.303605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006638E+01,2.388925E+01,4.164395E+01,1.893739E+03,2.355233E+03,6.427765E-02,2.076769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971713E+01,2.388927E+01,4.153014E+01,3.129279E+03,3.807135E+03,1.062150E-01,3.357018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992116E+01,2.388925E+01,4.160622E+01,1.877056E+03,3.164471E+03,6.371140E-02,2.790326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968140E+01,2.388929E+01,4.113850E+01
18:50:00,9.576000E+02,3.697126E+03,3.250568E-02,3.260056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246275E+01,3.106572E+03,3.709377E+03,1.054445E-01,3.270818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006639E+01,2.388925E+01,4.166202E+01,1.893743E+03,2.332251E+03,6.427780E-02,2.056504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971714E+01,2.388927E+01,4.154696E+01,3.129287E+03,3.790346E+03,1.062152E-01,3.342214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992117E+01,2.388925E+01,4.161533E+01,1.877060E+03,3.119341E+03,6.371155E-02,2.750532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968141E+01,2.388929E+01,4.115739E+01
19:00:00,9.576255E+02,3.693994E+03,3.250654E-02,3.257295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246471E+01,3.106580E+03,3.670358E+03,1.054448E-01,3.236412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006640E+01,2.388925E+01,4.168130E+01,1.893748E+03,2.308449E+03,6.427795E-02,2.035517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971715E+01,2.388927E+01,4.156467E+01,3.129296E+03,3.767839E+03,1.062155E-01,3.322368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992118E+01,2.388925E+01,4.162761E+01,1.877065E+03,3.069473E+03,6.371170E-02,2.706560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968142E+01,2.388929E+01,4.117990E+01
19:10:00,9.576509E+02,3.689990E+03,3.250741E-02,3.253756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388926E+01,4.246691E+01,3.106589E+03,3.634679E+03,1.054451E-01,3.204945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006641E+01,2.388937E+01,4.169036E+01,1.893752E+03,2.287250E+03,6.427810E-02,2.016821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971716E+01,2.388939E+01,4.157083E+01,3.129304E+03,3.742122E+03,1.062158E-01,3.299685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992119E+01,2.388938E+01,4.163205E+01,1.877069E+03,3.012495E+03,6.371185E-02,2.656314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968143E+01,2.388941E+01,4.119677E+01
19:20:00,9.576761E+02,3.685011E+03,3.250826E-02,3.249354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388934E+01,4.247002E+01,3.106597E+03,3.597608E+03,1.054454E-01,3.172248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006642E+01,2.388945E+01,4.167778E+01,1.893756E+03,2.265397E+03,6.427824E-02,1.997546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971717E+01,2.388946E+01,4.155355E+01,3.129312E+03,3.708639E+03,1.062161E-01,3.270151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992120E+01,2.388945E+01,4.161806E+01,1.877073E+03,2.947555E+03,6.371200E-02,2.599045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968144E+01,2.388948E+01,4.119977E+01
19:30:00,9.577011E+02,3.678977E+03,3.250911E-02,3.244028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388924E+01,4.247327E+01,3.106605E+03,3.559210E+03,1.054457E-01,3.138384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006643E+01,2.388937E+01,4.167417E+01,1.893760E+03,2.242881E+03,6.427839E-02,1.977689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971718E+01,2.388939E+01,4.154694E+01,3.129320E+03,3.666023E+03,1.062164E-01,3.232568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992121E+01,2.388938E+01,4.161512E+01,1.877078E+03,2.874008E+03,6.371214E-02,2.534188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968145E+01,2.388943E+01,4.121096E+01
19:40:00,9.577259E+02,3.671747E+03,3.250995E-02,3.237652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388912E+01,4.247811E+01,3.106613E+03,3.519910E+03,1.054459E-01,3.103729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006644E+01,2.388928E+01,4.168172E+01,1.893765E+03,2.219862E+03,6.427853E-02,1.957390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971719E+01,2.388931E+01,4.155175E+01,3.129328E+03,3.616828E+03,1.062166E-01,3.189187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992122E+01,2.388930E+01,4.162669E+01,1.877082E+03,2.795786E+03,6.371229E-02,2.465213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968146E+01,2.388934E+01,4.124032E+01
19:50:00,9.577506E+02,3.663367E+03,3.251079E-02,3.230263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.248394E+01,3.106621E+03,3.480204E+03,1.054462E-01,3.068716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006645E+01,2.388928E+01,4.169808E+01,1.893769E+03,2.196536E+03,6.427868E-02,1.936821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971720E+01,2.388931E+01,4.156568E+01,3.129336E+03,3.564583E+03,1.062169E-01,3.143117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992123E+01,2.388929E+01,4.164903E+01,1.877086E+03,2.717093E+03,6.371243E-02,2.395822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968147E+01,2.388933E+01,4.127933E+01
20:00:00,9.577751E+02,3.654010E+03,3.251162E-02,3.222011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.249033E+01,3.106629E+03,3.440896E+03,1.054465E-01,3.034054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006646E+01,2.388928E+01,4.171850E+01,1.893773E+03,2.173276E+03,6.427882E-02,1.916311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971721E+01,2.388931E+01,4.158392E+01,3.129344E+03,3.511984E+03,1.062172E-01,3.096734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992124E+01,2.388929E+01,4.167473E+01,1.877090E+03,2.641141E+03,6.371257E-02,2.328849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968148E+01,2.388933E+01,4.131755E+01
20:10:00,9.577994E+02,3.644006E+03,3.251245E-02,3.213198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.249717E+01,3.106637E+03,3.398308E+03,1.054467E-01,2.996506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006647E+01,2.388928E+01,4.174060E+01,1.893777E+03,2.147415E+03,6.427896E-02,1.893509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971722E+01,2.388930E+01,4.160405E+01,3.129352E+03,3.457828E+03,1.062174E-01,3.048986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992125E+01,2.388929E+01,4.170052E+01,1.877094E+03,2.569643E+03,6.371271E-02,2.265809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968149E+01,2.388932E+01,4.135304E+01
20:20:00,9.578235E+02,3.633562E+03,3.251327E-02,3.204000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.250429E+01,3.106644E+03,3.357674E+03,1.054470E-01,2.960684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006648E+01,2.388928E+01,4.176279E+01,1.893781E+03,2.122418E+03,6.427910E-02,1.871473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971723E+01,2.388930E+01,4.162458E+01,3.129360E+03,3.407302E+03,1.062177E-01,3.004442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992126E+01,2.388929E+01,4.172510E+01,1.877099E+03,2.504777E+03,6.371285E-02,2.208618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968149E+01,2.388932E+01,4.138598E+01
20:30:00,9.578475E+02,3.622911E+03,3.251408E-02,3.194613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.251152E+01,3.106652E+03,3.319429E+03,1.054473E-01,2.926965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006649E+01,2.388928E+01,4.178458E+01,1.893785E+03,2.098524E+03,6.427923E-02,1.850406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971724E+01,2.388930E+01,4.164502E+01,3.129367E+03,3.362942E+03,1.062180E-01,2.965331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992127E+01,2.388928E+01,4.174851E+01,1.877103E+03,2.449028E+03,6.371299E-02,2.159465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968150E+01,2.388932E+01,4.141717E+01
20:40:00,9.578713E+02,3.612388E+03,3.251489E-02,3.185335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.251872E+01,3.106660E+03,3.283603E+03,1.054475E-01,2.895376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006650E+01,2.388927E+01,4.180605E+01,1.893789E+03,2.075787E+03,6.427937E-02,1.830358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971724E+01,2.388930E+01,4.166539E+01,3.129375E+03,3.323791E+03,1.062182E-01,2.930810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992128E+01,2.388928E+01,4.177117E+01,1.877107E+03,2.400188E+03,6.371313E-02,2.116400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968151E+01,2.388931E+01,4.144732E+01
20:50:00,9.578950E+02,3.602178E+03,3.251569E-02,3.176332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.252582E+01,3.106667E+03,3.250177E+03,1.054478E-01,2.865902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006651E+01,2.388927E+01,4.182727E+01,1.893793E+03,2.054246E+03,6.427951E-02,1.811364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971725E+01,2.388930E+01,4.168572E+01,3.129383E+03,3.288228E+03,1.062185E-01,2.899452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992129E+01,2.388928E+01,4.179335E+01,1.877111E+03,2.355865E+03,6.371326E-02,2.077319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968152E+01,2.388931E+01,4.147673E+01
21:00:00,9.579185E+02,3.592363E+03,3.251649E-02,3.167677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.253275E+01,3.106675E+03,3.218778E+03,1.054480E-01,2.838215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006652E+01,2.388927E+01,4.184827E+01,1.893797E+03,2.033753E+03,6.427964E-02,1.793294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971726E+01,2.388929E+01,4.170598E+01,3.129390E+03,3.254899E+03,1.062187E-01,2.870065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992130E+01,2.388928E+01,4.181520E+01,1.877115E+03,2.314565E+03,6.371340E-02,2.040902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968153E+01,2.388931E+01,4.150553E+01
21:10:00,9.579418E+02,3.583182E+03,3.251728E-02,3.159582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.253860E+01,3.106682E+03,3.188608E+03,1.054483E-01,2.811613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006653E+01,2.388927E+01,4.186624E+01,1.893801E+03,2.013929E+03,6.427978E-02,1.775814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971727E+01,2.388929E+01,4.172338E+01,3.129398E+03,3.222875E+03,1.062190E-01,2.841827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992131E+01,2.388928E+01,4.183383E+01,1.877119E+03,2.275639E+03,6.371353E-02,2.006579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968154E+01,2.388931E+01,4.152991E+01
21:20:00,9.579650E+02,3.574258E+03,3.251807E-02,3.151733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388868E+01,4.254452E+01,3.106690E+03,3.159359E+03,1.054485E-01,2.785836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006654E+01,2.388894E+01,4.188264E+01,1.893805E+03,1.994627E+03,6.427991E-02,1.758803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971728E+01,2.388899E+01,4.173935E+01,3.129405E+03,3.191816E+03,1.062192E-01,2.814454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992132E+01,2.388895E+01,4.185078E+01,1.877123E+03,2.238840E+03,6.371367E-02,1.974140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968155E+01,2.388902E+01,4.155171E+01
21:30:00,9.579880E+02,3.565780E+03,3.251885E-02,3.144280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388863E+01,4.255090E+01,3.106697E+03,3.131101E+03,1.054488E-01,2.760935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006655E+01,2.388890E+01,4.190315E+01,1.893809E+03,1.975904E+03,6.428004E-02,1.742302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971729E+01,2.388895E+01,4.175943E+01,3.129412E+03,3.161815E+03,1.062195E-01,2.788015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992133E+01,2.388891E+01,4.187200E+01,1.877126E+03,2.204130E+03,6.371380E-02,1.943543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968156E+01,2.388898E+01,4.157912E+01
21:40:00,9.580108E+02,3.557644E+03,3.251962E-02,3.137128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388863E+01,4.255696E+01,3.106704E+03,3.103737E+03,1.054490E-01,2.736821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006656E+01,2.388889E+01,4.192342E+01,1.893813E+03,1.957717E+03,6.428017E-02,1.726275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971730E+01,2.388894E+01,4.177936E+01,3.129420E+03,3.132797E+03,1.062197E-01,2.762444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992134E+01,2.388890E+01,4.189295E+01,1.877130E+03,2.171370E+03,6.371393E-02,1.914666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968157E+01,2.388897E+01,4.160593E+01
21:50:00,9.580335E+02,3.549831E+03,3.252039E-02,3.130262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.256285E+01,3.106712E+03,3.077219E+03,1.054493E-01,2.713453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006657E+01,2.388889E+01,4.194355E+01,1.893817E+03,1.940051E+03,6.428030E-02,1.710707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971730E+01,2.388894E+01,4.179921E+01,3.129427E+03,3.104729E+03,1.062200E-01,2.737709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992135E+01,2.388890E+01,4.191373E+01,1.877134E+03,2.140439E+03,6.371406E-02,1.887402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968157E+01,2.388896E+01,4.163222E+01
22:00:00,9.580560E+02,3.542316E+03,3.252116E-02,3.123658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.256857E+01,3.106719E+03,3.051493E+03,1.054495E-01,2.690785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006657E+01,2.388889E+01,4.196356E+01,1.893821E+03,1.922880E+03,6.428043E-02,1.695575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971731E+01,2.388893E+01,4.181900E+01,3.129434E+03,3.077562E+03,1.062202E-01,2.713770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992136E+01,2.388890E+01,4.193436E+01,1.877138E+03,2.111205E+03,6.371419E-02,1.861633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968158E+01,2.388896E+01,4.165801E+01
22:10:00,9.580784E+02,3.534859E+03,3.252192E-02,3.117105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.257414E+01,3.106726E+03,3.026611E+03,1.054498E-01,2.668859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006658E+01,2.388888E+01,4.198347E+01,1.893824E+03,1.906238E+03,6.428056E-02,1.680909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971732E+01,2.388893E+01,4.183874E+01,3.129441E+03,3.051350E+03,1.062205E-01,2.690672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992137E+01,2.388889E+01,4.195485E+01,1.877142E+03,2.083601E+03,6.371432E-02,1.837303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968159E+01,2.388895E+01,4.168334E+01
22:20:00,9.581006E+02,3.527801E+03,3.252267E-02,3.110884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.257955E+01,3.106733E+03,3.002737E+03,1.054500E-01,2.647810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006659E+01,2.388888E+01,4.200290E+01,1.893828E+03,1.890219E+03,6.428068E-02,1.666786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971733E+01,2.388892E+01,4.185805E+01,3.129448E+03,3.026263E+03,1.062207E-01,2.668552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992138E+01,2.388889E+01,4.197483E+01,1.877145E+03,2.057619E+03,6.371444E-02,1.814394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968160E+01,2.388895E+01,4.170785E+01
22:30:00,9.581227E+02,3.520904E+03,3.252342E-02,3.104802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.258482E+01,3.106740E+03,2.979705E+03,1.054502E-01,2.627502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006660E+01,2.388887E+01,4.202175E+01,1.893832E+03,1.874731E+03,6.428081E-02,1.653130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971734E+01,2.388892E+01,4.187684E+01,3.129455E+03,3.002131E+03,1.062210E-01,2.647274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992138E+01,2.388888E+01,4.199418E+01,1.877149E+03,2.033077E+03,6.371457E-02,1.792754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968161E+01,2.388894E+01,4.173149E+01
22:40:00,9.581446E+02,3.514227E+03,3.252416E-02,3.098915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.258995E+01,3.106747E+03,2.957517E+03,1.054505E-01,2.607937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006661E+01,2.388887E+01,4.204011E+01,1.893835E+03,1.859776E+03,6.428093E-02,1.639943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971735E+01,2.388892E+01,4.189519E+01,3.129462E+03,2.978950E+03,1.062212E-01,2.626835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992139E+01,2.388888E+01,4.201300E+01,1.877153E+03,2.009886E+03,6.371470E-02,1.772305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968162E+01,2.388894E+01,4.175436E+01
22:50:00,9.581663E+02,3.507743E+03,3.252490E-02,3.093197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.259495E+01,3.106754E+03,2.936128E+03,1.054507E-01,2.589077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006662E+01,2.388887E+01,4.205813E+01,1.893839E+03,1.845327E+03,6.428106E-02,1.627202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971735E+01,2.388891E+01,4.191325E+01,3.129469E+03,2.956670E+03,1.062214E-01,2.607189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992140E+01,2.388888E+01,4.203143E+01,1.877157E+03,1.987941E+03,6.371482E-02,1.752955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968162E+01,2.388893E+01,4.177661E+01
23:00:00,9.581879E+02,3.501434E+03,3.252564E-02,3.087634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.259982E+01,3.106761E+03,2.915502E+03,1.054509E-01,2.570890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006663E+01,2.388886E+01,4.207591E+01,1.893843E+03,1.831363E+03,6.428118E-02,1.614889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971736E+01,2.388891E+01,4.193111E+01,3.129476E+03,2.935248E+03,1.062217E-01,2.588300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992141E+01,2.388887E+01,4.204958E+01,1.877160E+03,1.967147E+03,6.371494E-02,1.734620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968163E+01,2.388893E+01,4.179837E+01
23:10:00,9.582094E+02,3.495284E+03,3.252636E-02,3.082211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.260459E+01,3.106768E+03,2.895367E+03,1.054512E-01,2.553136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006664E+01,2.388886E+01,4.209353E+01,1.893846E+03,1.817726E+03,6.428130E-02,1.602865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971737E+01,2.388891E+01,4.194886E+01,3.129483E+03,2.914407E+03,1.062219E-01,2.569922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992142E+01,2.388887E+01,4.206753E+01,1.877164E+03,1.947279E+03,6.371507E-02,1.717101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968164E+01,2.388892E+01,4.181971E+01
23:20:00,9.582307E+02,3.489279E+03,3.252709E-02,3.076916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.260925E+01,3.106774E+03,2.875693E+03,1.054514E-01,2.535788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006664E+01,2.388886E+01,4.211102E+01,1.893850E+03,1.804401E+03,6.428142E-02,1.591115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971738E+01,2.388890E+01,4.196651E+01,3.129490E+03,2.894099E+03,1.062221E-01,2.552017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992143E+01,2.388887E+01,4.208532E+01,1.877167E+03,1.928258E+03,6.371519E-02,1.700329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968165E+01,2.388892E+01,4.184068E+01
23:30:00,9.582519E+02,3.483405E+03,3.252781E-02,3.071736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.261382E+01,3.106781E+03,2.856448E+03,1.054516E-01,2.518818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006665E+01,2.388885E+01,4.212841E+01,1.893853E+03,1.791367E+03,6.428154E-02,1.579622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971738E+01,2.388890E+01,4.198408E+01,3.129497E+03,2.874288E+03,1.062223E-01,2.534547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992144E+01,2.388886E+01,4.210299E+01,1.877171E+03,1.910011E+03,6.371531E-02,1.684239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968165E+01,2.388892E+01,4.186132E+01
23:40:00,9.582729E+02,3.477647E+03,3.252852E-02,3.066659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.261831E+01,3.106788E+03,2.837602E+03,1.054519E-01,2.502200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006666E+01,2.388885E+01,4.214573E+01,1.893857E+03,1.778606E+03,6.428166E-02,1.568370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971739E+01,2.388890E+01,4.200161E+01,3.129503E+03,2.854934E+03,1.062226E-01,2.517482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992145E+01,2.388886E+01,4.212055E+01,1.877174E+03,1.892470E+03,6.371543E-02,1.668772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968166E+01,2.388891E+01,4.188166E+01
23:50:00,9.582937E+02,3.471993E+03,3.252923E-02,3.061674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.262272E+01,3.106794E+03,2.819128E+03,1.054521E-01,2.485911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006667E+01,2.388885E+01,4.216299E+01,1.893860E+03,1.766101E+03,6.428178E-02,1.557344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971740E+01,2.388889E+01,4.201910E+01,3.129510E+03,2.836006E+03,1.062228E-01,2.500792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992145E+01,2.388886E+01,4.213803E+01,1.877178E+03,1.875573E+03,6.371554E-02,1.653874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968167E+01,2.388891E+01,4.190174E+01
24:00:00,9.583145E+02,3.466432E+03,3.252993E-02,3.056770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.262707E+01,3.106801E+03,2.801001E+03,1.054523E-01,2.469927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110784E+01,4.006668E+01,2.388885E+01,4.218021E+01,1.893864E+03,1.753838E+03,6.428190E-02,1.546531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.971741E+01,2.388889E+01,4.203655E+01,3.129516E+03,2.817471E+03,1.062230E-01,2.484448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110776E+01,3.992146E+01,2.388885E+01,4.215543E+01,1.877181E+03,1.859265E+03,6.371566E-02,1.639494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110766E+01,3.968168E+01,2.388891E+01,4.192158E+01
Peak,9.583145E+02,3.706843E+03,3.252993E-02,3.268639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.106801E+03,4.026781E+03,1.054523E-01,3.550817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.893864E+03,2.851702E+03,6.428190E-02,2.514502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.129516E+03,3.966847E+03,1.062230E-01,3.497966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.877181E+03,3.270481E+03,6.371566E-02,2.883806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.080600E-02,3.095417E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.986384E-02,3.362641E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.087526E-02,2.381246E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.005937E-01,3.312591E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.033904E-02,2.730978E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
