Time,CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN ZN::Des Latent Heat Load [W],CORE_ZN ZN::Des Latent Cool Load [W],CORE_ZN ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN ZN::Des Heat Load No DOAS [W],CORE_ZN ZN::Des Sens Cool Load No DOAS [W],CORE_ZN ZN::Des Latent Heat Load No DOAS [W],CORE_ZN ZN::Des Latent Cool Load No DOAS [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Heat Load [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load [W],PERIMETER_ZN_1 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Heat Load [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load [W],PERIMETER_ZN_2 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Heat Load [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load [W],PERIMETER_ZN_3 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Heat Load [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load [W],PERIMETER_ZN_4 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,9.532844E+02,3.453860E+03,3.235919E-02,3.045684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.263735E+01,3.328320E+03,2.789411E+03,1.129682E-01,2.459695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886527E+01,2.388890E+01,4.208141E+01,2.041802E+03,1.746297E+03,6.930130E-02,1.539873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847670E+01,2.388895E+01,4.193251E+01,3.361414E+03,2.806026E+03,1.140911E-01,2.474343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870273E+01,2.388891E+01,4.205254E+01,2.025117E+03,1.847978E+03,6.873498E-02,1.629532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843722E+01,2.388896E+01,4.182797E+01
00:20:00,9.524882E+02,3.448354E+03,3.233216E-02,3.040829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.264159E+01,3.328052E+03,2.771532E+03,1.129591E-01,2.443929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886529E+01,2.388890E+01,4.209920E+01,2.041660E+03,1.734207E+03,6.929647E-02,1.529212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847672E+01,2.388895E+01,4.195052E+01,3.361145E+03,2.787794E+03,1.140819E-01,2.458267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870276E+01,2.388891E+01,4.207049E+01,2.024974E+03,1.832436E+03,6.873013E-02,1.615828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843724E+01,2.388896E+01,4.184774E+01
00:30:00,9.516976E+02,3.442918E+03,3.230532E-02,3.036035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.264578E+01,3.327786E+03,2.754071E+03,1.129501E-01,2.428533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886532E+01,2.388890E+01,4.211670E+01,2.041519E+03,1.722395E+03,6.929168E-02,1.518797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847675E+01,2.388895E+01,4.196825E+01,3.360879E+03,2.770017E+03,1.140729E-01,2.442592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870279E+01,2.388891E+01,4.208812E+01,2.024832E+03,1.817424E+03,6.872532E-02,1.602591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843727E+01,2.388896E+01,4.186709E+01
00:40:00,9.509125E+02,3.437546E+03,3.227867E-02,3.031298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.264993E+01,3.327522E+03,2.737013E+03,1.129411E-01,2.413492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886535E+01,2.388889E+01,4.213396E+01,2.041379E+03,1.710852E+03,6.928692E-02,1.508619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847677E+01,2.388894E+01,4.198576E+01,3.360614E+03,2.752677E+03,1.140639E-01,2.427302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870282E+01,2.388890E+01,4.210549E+01,2.024692E+03,1.802906E+03,6.872055E-02,1.589790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843729E+01,2.388895E+01,4.188611E+01
00:50:00,9.501328E+02,3.432233E+03,3.225220E-02,3.026613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.265404E+01,3.327260E+03,2.720345E+03,1.129323E-01,2.398795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886537E+01,2.388889E+01,4.215106E+01,2.041240E+03,1.699569E+03,6.928220E-02,1.498670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847680E+01,2.388894E+01,4.200314E+01,3.360352E+03,2.735757E+03,1.140550E-01,2.412383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870284E+01,2.388890E+01,4.212269E+01,2.024552E+03,1.788850E+03,6.871582E-02,1.577395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843732E+01,2.388895E+01,4.190489E+01
01:00:00,9.493585E+02,3.426975E+03,3.222592E-02,3.021977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.265812E+01,3.327000E+03,2.704056E+03,1.129234E-01,2.384432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886540E+01,2.388889E+01,4.216809E+01,2.041102E+03,1.688538E+03,6.927752E-02,1.488943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847682E+01,2.388893E+01,4.202046E+01,3.360092E+03,2.719242E+03,1.140462E-01,2.397821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870287E+01,2.388890E+01,4.213980E+01,2.024414E+03,1.775227E+03,6.871112E-02,1.565384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843734E+01,2.388894E+01,4.192351E+01
01:10:00,9.494116E+02,3.421893E+03,3.222772E-02,3.017495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.266217E+01,3.327019E+03,2.688287E+03,1.129241E-01,2.370528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886543E+01,2.388888E+01,4.218508E+01,2.041112E+03,1.677835E+03,6.927786E-02,1.479506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847685E+01,2.388893E+01,4.203775E+01,3.360110E+03,2.703272E+03,1.140468E-01,2.383739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870290E+01,2.388889E+01,4.215686E+01,2.024424E+03,1.762100E+03,6.871146E-02,1.553809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843737E+01,2.388894E+01,4.194201E+01
01:20:00,9.494643E+02,3.416860E+03,3.222951E-02,3.013057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.266619E+01,3.327038E+03,2.672978E+03,1.129247E-01,2.357029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886545E+01,2.388888E+01,4.220158E+01,2.041122E+03,1.667429E+03,6.927820E-02,1.470330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847687E+01,2.388893E+01,4.205457E+01,3.360129E+03,2.687789E+03,1.140474E-01,2.370087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870292E+01,2.388889E+01,4.217342E+01,2.024434E+03,1.749421E+03,6.871180E-02,1.542629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843739E+01,2.388894E+01,4.195997E+01
01:30:00,9.495167E+02,3.411875E+03,3.223129E-02,3.008661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.267018E+01,3.327056E+03,2.658125E+03,1.129253E-01,2.343932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886548E+01,2.388887E+01,4.221745E+01,2.041131E+03,1.657316E+03,6.927853E-02,1.461413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847689E+01,2.388892E+01,4.207077E+01,3.360148E+03,2.672785E+03,1.140481E-01,2.356858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870295E+01,2.388888E+01,4.218931E+01,2.024444E+03,1.737173E+03,6.871214E-02,1.531830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843741E+01,2.388893E+01,4.197724E+01
01:40:00,9.495687E+02,3.406938E+03,3.223306E-02,3.004308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.267414E+01,3.327074E+03,2.643722E+03,1.129260E-01,2.331233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886550E+01,2.388887E+01,4.223278E+01,2.041141E+03,1.647493E+03,6.927887E-02,1.452752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847692E+01,2.388892E+01,4.208646E+01,3.360166E+03,2.658255E+03,1.140487E-01,2.344046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870298E+01,2.388888E+01,4.220465E+01,2.024454E+03,1.725341E+03,6.871247E-02,1.521396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843744E+01,2.388893E+01,4.199394E+01
01:50:00,9.496204E+02,3.402049E+03,3.223481E-02,2.999997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.267808E+01,3.327092E+03,2.629767E+03,1.129266E-01,2.318928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886553E+01,2.388887E+01,4.224775E+01,2.041151E+03,1.637957E+03,6.927920E-02,1.444343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847694E+01,2.388892E+01,4.210179E+01,3.360184E+03,2.644194E+03,1.140493E-01,2.331647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870300E+01,2.388888E+01,4.221960E+01,2.024463E+03,1.713911E+03,6.871280E-02,1.511318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843746E+01,2.388893E+01,4.201024E+01
02:00:00,9.496717E+02,3.397209E+03,3.223655E-02,2.995729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.268199E+01,3.327111E+03,2.616257E+03,1.129272E-01,2.307015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886556E+01,2.388887E+01,4.226248E+01,2.041161E+03,1.628705E+03,6.927952E-02,1.436186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847696E+01,2.388892E+01,4.211692E+01,3.360202E+03,2.630596E+03,1.140499E-01,2.319658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870303E+01,2.388888E+01,4.223429E+01,2.024473E+03,1.702873E+03,6.871313E-02,1.501586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843749E+01,2.388892E+01,4.202629E+01
02:10:00,9.497226E+02,3.392419E+03,3.223828E-02,2.991505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.268586E+01,3.327128E+03,2.603073E+03,1.129278E-01,2.295390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886558E+01,2.388886E+01,4.227705E+01,2.041170E+03,1.619669E+03,6.927985E-02,1.428218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847699E+01,2.388891E+01,4.213192E+01,3.360220E+03,2.617343E+03,1.140505E-01,2.307971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870305E+01,2.388887E+01,4.224883E+01,2.024483E+03,1.692148E+03,6.871345E-02,1.492128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843751E+01,2.388892E+01,4.204216E+01
02:20:00,9.497732E+02,3.387677E+03,3.224000E-02,2.987324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.268971E+01,3.327146E+03,2.590212E+03,1.129284E-01,2.284050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886561E+01,2.388886E+01,4.229127E+01,2.041180E+03,1.610846E+03,6.928017E-02,1.420439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847701E+01,2.388891E+01,4.214658E+01,3.360238E+03,2.604426E+03,1.140511E-01,2.296582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870308E+01,2.388887E+01,4.226300E+01,2.024492E+03,1.681725E+03,6.871378E-02,1.482938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843753E+01,2.388892E+01,4.205765E+01
02:30:00,9.498234E+02,3.382984E+03,3.224170E-02,2.983185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.269353E+01,3.327164E+03,2.577670E+03,1.129290E-01,2.272991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886563E+01,2.388886E+01,4.230510E+01,2.041189E+03,1.602234E+03,6.928049E-02,1.412845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847703E+01,2.388891E+01,4.216085E+01,3.360256E+03,2.591840E+03,1.140517E-01,2.285484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870310E+01,2.388887E+01,4.227676E+01,2.024501E+03,1.671595E+03,6.871410E-02,1.474006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843755E+01,2.388891E+01,4.207271E+01
02:40:00,9.498733E+02,3.378338E+03,3.224340E-02,2.979089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.269733E+01,3.327181E+03,2.565443E+03,1.129296E-01,2.262210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886565E+01,2.388886E+01,4.231858E+01,2.041198E+03,1.593830E+03,6.928080E-02,1.405435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847706E+01,2.388890E+01,4.217480E+01,3.360273E+03,2.579579E+03,1.140523E-01,2.274673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870313E+01,2.388887E+01,4.229016E+01,2.024511E+03,1.661750E+03,6.871441E-02,1.465325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843758E+01,2.388891E+01,4.208741E+01
02:50:00,9.499229E+02,3.373740E+03,3.224508E-02,2.975034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.270110E+01,3.327199E+03,2.553525E+03,1.129302E-01,2.251701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886568E+01,2.388885E+01,4.233180E+01,2.041208E+03,1.585630E+03,6.928112E-02,1.398204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847708E+01,2.388890E+01,4.218850E+01,3.360290E+03,2.567638E+03,1.140529E-01,2.264144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870315E+01,2.388886E+01,4.230330E+01,2.024520E+03,1.652180E+03,6.871473E-02,1.456887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843760E+01,2.388891E+01,4.210184E+01
03:00:00,9.499721E+02,3.369187E+03,3.224675E-02,2.971020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.270483E+01,3.327216E+03,2.541914E+03,1.129308E-01,2.241463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886570E+01,2.388885E+01,4.234485E+01,2.041217E+03,1.577633E+03,6.928143E-02,1.391152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847710E+01,2.388890E+01,4.220205E+01,3.360308E+03,2.556011E+03,1.140535E-01,2.253892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870318E+01,2.388886E+01,4.231625E+01,2.024529E+03,1.642878E+03,6.871504E-02,1.448685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843762E+01,2.388891E+01,4.211607E+01
03:10:00,9.500209E+02,3.364681E+03,3.224841E-02,2.967046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.270854E+01,3.327233E+03,2.530501E+03,1.129313E-01,2.231399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886573E+01,2.388885E+01,4.235776E+01,2.041226E+03,1.569773E+03,6.928174E-02,1.384222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847712E+01,2.388890E+01,4.221547E+01,3.360325E+03,2.544590E+03,1.140541E-01,2.243821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870320E+01,2.388886E+01,4.232906E+01,2.024538E+03,1.633774E+03,6.871535E-02,1.440657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843764E+01,2.388890E+01,4.213016E+01
03:20:00,9.500694E+02,3.360219E+03,3.225005E-02,2.963111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.271223E+01,3.327250E+03,2.519281E+03,1.129319E-01,2.221506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886575E+01,2.388885E+01,4.237056E+01,2.041235E+03,1.562049E+03,6.928205E-02,1.377411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847714E+01,2.388890E+01,4.222881E+01,3.360342E+03,2.533364E+03,1.140547E-01,2.233922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870323E+01,2.388886E+01,4.234177E+01,2.024548E+03,1.624859E+03,6.871566E-02,1.432796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843766E+01,2.388890E+01,4.214412E+01
03:30:00,9.501176E+02,3.355799E+03,3.225169E-02,2.959214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.271588E+01,3.327267E+03,2.508247E+03,1.129325E-01,2.211776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886577E+01,2.388884E+01,4.238328E+01,2.041244E+03,1.554454E+03,6.928235E-02,1.370714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847716E+01,2.388889E+01,4.224207E+01,3.360359E+03,2.522323E+03,1.140552E-01,2.224187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870325E+01,2.388885E+01,4.235439E+01,2.024557E+03,1.616124E+03,6.871597E-02,1.425094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843769E+01,2.388890E+01,4.215798E+01
03:40:00,9.501655E+02,3.351420E+03,3.225331E-02,2.955352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.271952E+01,3.327283E+03,2.497391E+03,1.129330E-01,2.202205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886580E+01,2.388884E+01,4.239593E+01,2.041253E+03,1.546984E+03,6.928265E-02,1.364128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847719E+01,2.388889E+01,4.225526E+01,3.360375E+03,2.511461E+03,1.140558E-01,2.214609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870327E+01,2.388885E+01,4.236693E+01,2.024565E+03,1.607561E+03,6.871627E-02,1.417543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843771E+01,2.388890E+01,4.217174E+01
03:50:00,9.502130E+02,3.347079E+03,3.225493E-02,2.951524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.272313E+01,3.327300E+03,2.486709E+03,1.129336E-01,2.192785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886582E+01,2.388884E+01,4.240850E+01,2.041262E+03,1.539635E+03,6.928295E-02,1.357647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847721E+01,2.388889E+01,4.226840E+01,3.360392E+03,2.500768E+03,1.140564E-01,2.205180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870330E+01,2.388885E+01,4.237942E+01,2.024574E+03,1.599161E+03,6.871657E-02,1.410136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843773E+01,2.388890E+01,4.218543E+01
04:00:00,9.502602E+02,3.342773E+03,3.225653E-02,2.947728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.272671E+01,3.327316E+03,2.476195E+03,1.129342E-01,2.183515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886584E+01,2.388884E+01,4.242102E+01,2.041270E+03,1.532400E+03,6.928325E-02,1.351268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847723E+01,2.388889E+01,4.228149E+01,3.360408E+03,2.490236E+03,1.140569E-01,2.195894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870332E+01,2.388885E+01,4.239184E+01,2.024583E+03,1.590916E+03,6.871687E-02,1.402866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843775E+01,2.388889E+01,4.219904E+01
04:10:00,9.503070E+02,3.338503E+03,3.225812E-02,2.943962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.273028E+01,3.327333E+03,2.465927E+03,1.129347E-01,2.174461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886587E+01,2.388884E+01,4.243348E+01,2.041279E+03,1.525328E+03,6.928354E-02,1.345032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847725E+01,2.388888E+01,4.229454E+01,3.360425E+03,2.479951E+03,1.140575E-01,2.186825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870334E+01,2.388885E+01,4.240422E+01,2.024592E+03,1.582873E+03,6.871716E-02,1.395775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843777E+01,2.388889E+01,4.221259E+01
04:20:00,9.503536E+02,3.334267E+03,3.225970E-02,2.940227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.273383E+01,3.327349E+03,2.455900E+03,1.129353E-01,2.165619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886589E+01,2.388883E+01,4.244567E+01,2.041288E+03,1.518416E+03,6.928384E-02,1.338938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847727E+01,2.388888E+01,4.230731E+01,3.360441E+03,2.469911E+03,1.140580E-01,2.177972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870337E+01,2.388884E+01,4.241632E+01,2.024600E+03,1.575028E+03,6.871746E-02,1.388857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843779E+01,2.388889E+01,4.222584E+01
04:30:00,9.503998E+02,3.330065E+03,3.226127E-02,2.936522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.273736E+01,3.327365E+03,2.446107E+03,1.129358E-01,2.156984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886591E+01,2.388883E+01,4.245749E+01,2.041296E+03,1.511662E+03,6.928413E-02,1.332982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847729E+01,2.388888E+01,4.231972E+01,3.360457E+03,2.460114E+03,1.140586E-01,2.169333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870339E+01,2.388884E+01,4.242805E+01,2.024609E+03,1.567375E+03,6.871775E-02,1.382109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843781E+01,2.388889E+01,4.223871E+01
04:40:00,9.504457E+02,3.325898E+03,3.226283E-02,2.932847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.274087E+01,3.327381E+03,2.436546E+03,1.129364E-01,2.148554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886593E+01,2.388883E+01,4.246900E+01,2.041305E+03,1.505064E+03,6.928441E-02,1.327164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847731E+01,2.388888E+01,4.233181E+01,3.360473E+03,2.450556E+03,1.140591E-01,2.160906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870341E+01,2.388884E+01,4.243945E+01,2.024618E+03,1.559911E+03,6.871804E-02,1.375527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843783E+01,2.388888E+01,4.225126E+01
04:50:00,9.504913E+02,3.321765E+03,3.226437E-02,2.929203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.274435E+01,3.327397E+03,2.427211E+03,1.129369E-01,2.140323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886596E+01,2.388883E+01,4.248028E+01,2.041313E+03,1.498620E+03,6.928470E-02,1.321482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847733E+01,2.388888E+01,4.234367E+01,3.360489E+03,2.441237E+03,1.140596E-01,2.152689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870343E+01,2.388884E+01,4.245060E+01,2.024626E+03,1.552632E+03,6.871832E-02,1.369109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843786E+01,2.388888E+01,4.226356E+01
05:00:00,9.505365E+02,3.317668E+03,3.226591E-02,2.925590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.274782E+01,3.327412E+03,2.418097E+03,1.129374E-01,2.132286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886598E+01,2.388883E+01,4.249140E+01,2.041321E+03,1.492329E+03,6.928498E-02,1.315935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847735E+01,2.388887E+01,4.235537E+01,3.360504E+03,2.432154E+03,1.140602E-01,2.144680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870346E+01,2.388884E+01,4.246158E+01,2.024634E+03,1.545534E+03,6.871861E-02,1.362850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843788E+01,2.388888E+01,4.227569E+01
05:10:00,9.505815E+02,3.313608E+03,3.226744E-02,2.922010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.275126E+01,3.327428E+03,2.409463E+03,1.129380E-01,2.124672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886600E+01,2.388882E+01,4.250239E+01,2.041330E+03,1.486339E+03,6.928526E-02,1.310653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847737E+01,2.388887E+01,4.236694E+01,3.360520E+03,2.423570E+03,1.140607E-01,2.137110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870348E+01,2.388883E+01,4.247243E+01,2.024643E+03,1.538775E+03,6.871889E-02,1.356890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843790E+01,2.388888E+01,4.228769E+01
05:20:00,9.506261E+02,3.309590E+03,3.226895E-02,2.918466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.275468E+01,3.327443E+03,2.401328E+03,1.129385E-01,2.117500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886602E+01,2.388882E+01,4.251235E+01,2.041338E+03,1.480658E+03,6.928554E-02,1.305644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847739E+01,2.388887E+01,4.237745E+01,3.360535E+03,2.415509E+03,1.140612E-01,2.130002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870350E+01,2.388883E+01,4.248221E+01,2.024651E+03,1.532360E+03,6.871917E-02,1.351234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843792E+01,2.388888E+01,4.229862E+01
05:30:00,9.506704E+02,3.305618E+03,3.227046E-02,2.914964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.275808E+01,3.327459E+03,2.393711E+03,1.129390E-01,2.110783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886604E+01,2.388882E+01,4.252091E+01,2.041346E+03,1.475297E+03,6.928582E-02,1.300917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847741E+01,2.388887E+01,4.238653E+01,3.360551E+03,2.407988E+03,1.140618E-01,2.123371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870352E+01,2.388883E+01,4.249054E+01,2.024659E+03,1.526299E+03,6.871945E-02,1.345890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843794E+01,2.388887E+01,4.230812E+01
05:40:00,9.507145E+02,3.301700E+03,3.227195E-02,2.911510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.276144E+01,3.327474E+03,2.386628E+03,1.129395E-01,2.104538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886606E+01,2.388882E+01,4.252823E+01,2.041354E+03,1.470265E+03,6.928609E-02,1.296480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847743E+01,2.388887E+01,4.239437E+01,3.360566E+03,2.401025E+03,1.140623E-01,2.117232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870354E+01,2.388883E+01,4.249759E+01,2.024667E+03,1.520601E+03,6.871972E-02,1.340865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843796E+01,2.388887E+01,4.231639E+01
05:50:00,9.507582E+02,3.297842E+03,3.227343E-02,2.908107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.276477E+01,3.327489E+03,2.380099E+03,1.129400E-01,2.098781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886609E+01,2.388882E+01,4.253461E+01,2.041362E+03,1.465572E+03,6.928637E-02,1.292342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847745E+01,2.388887E+01,4.240127E+01,3.360581E+03,2.394640E+03,1.140628E-01,2.111601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870357E+01,2.388883E+01,4.250366E+01,2.024675E+03,1.515275E+03,6.871999E-02,1.336169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843797E+01,2.388887E+01,4.232373E+01
06:00:00,9.508016E+02,3.294058E+03,3.227491E-02,2.904771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.276804E+01,3.327504E+03,2.374920E+03,1.129405E-01,2.094214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886611E+01,2.388882E+01,4.254032E+01,2.041370E+03,1.461819E+03,6.928664E-02,1.289033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847747E+01,2.388886E+01,4.240751E+01,3.360596E+03,2.389743E+03,1.140633E-01,2.107284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870359E+01,2.388883E+01,4.250902E+01,2.024683E+03,1.510753E+03,6.872027E-02,1.332182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843799E+01,2.388887E+01,4.233042E+01
06:10:00,9.508447E+02,3.290400E+03,3.227637E-02,2.901545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277127E+01,3.327519E+03,2.371552E+03,1.129410E-01,2.091245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886613E+01,2.388882E+01,4.254468E+01,2.041378E+03,1.461069E+03,6.928690E-02,1.288371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847749E+01,2.388886E+01,4.241225E+01,3.360611E+03,2.388074E+03,1.140638E-01,2.105812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870361E+01,2.388882E+01,4.251293E+01,2.024691E+03,1.507255E+03,6.872053E-02,1.329097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843801E+01,2.388887E+01,4.233595E+01
06:20:00,9.508875E+02,3.286987E+03,3.227782E-02,2.898535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277438E+01,3.327533E+03,2.370777E+03,1.129415E-01,2.090562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886615E+01,2.388881E+01,4.255108E+01,2.041386E+03,1.468435E+03,6.928717E-02,1.294867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847750E+01,2.388885E+01,4.241633E+01,3.360626E+03,2.393218E+03,1.140643E-01,2.110348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870363E+01,2.388882E+01,4.251757E+01,2.024699E+03,1.505192E+03,6.872080E-02,1.327278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843803E+01,2.388887E+01,4.234428E+01
06:30:00,9.509300E+02,3.284005E+03,3.227927E-02,2.895906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277729E+01,3.327548E+03,2.372975E+03,1.129420E-01,2.092500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886617E+01,2.388881E+01,4.255573E+01,2.041394E+03,1.484407E+03,6.928743E-02,1.308952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847752E+01,2.388882E+01,4.240686E+01,3.360640E+03,2.405119E+03,1.140648E-01,2.120844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870365E+01,2.388880E+01,4.251563E+01,2.024707E+03,1.504758E+03,6.872107E-02,1.326896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843805E+01,2.388886E+01,4.235149E+01
06:40:00,9.509723E+02,3.281646E+03,3.228070E-02,2.893826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.277978E+01,3.327562E+03,2.378545E+03,1.129425E-01,2.097413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886619E+01,2.388880E+01,4.255591E+01,2.041401E+03,1.510260E+03,6.928770E-02,1.331751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847754E+01,2.388879E+01,4.237865E+01,3.360655E+03,2.423777E+03,1.140653E-01,2.137298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870367E+01,2.388879E+01,4.250406E+01,2.024715E+03,1.506156E+03,6.872133E-02,1.328129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843807E+01,2.388885E+01,4.235474E+01
06:50:00,9.510142E+02,3.280101E+03,3.228212E-02,2.892464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.278167E+01,3.327577E+03,2.388180E+03,1.129430E-01,2.105910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886621E+01,2.388879E+01,4.255108E+01,2.041409E+03,1.549657E+03,6.928796E-02,1.366493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847756E+01,2.388877E+01,4.233269E+01,3.360669E+03,2.450897E+03,1.140658E-01,2.161214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870369E+01,2.388878E+01,4.248405E+01,2.024722E+03,1.509722E+03,6.872159E-02,1.331275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843809E+01,2.388885E+01,4.235347E+01
07:00:00,9.510558E+02,3.279548E+03,3.228354E-02,2.891976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388860E+01,4.278281E+01,3.327591E+03,2.401224E+03,1.129435E-01,2.117413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886623E+01,2.388879E+01,4.254144E+01,2.041417E+03,1.600394E+03,6.928821E-02,1.411236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847758E+01,2.388874E+01,4.226849E+01,3.360683E+03,2.484112E+03,1.140663E-01,2.190505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870371E+01,2.388877E+01,4.245653E+01,2.024730E+03,1.515083E+03,6.872185E-02,1.336002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843811E+01,2.388884E+01,4.234801E+01
07:10:00,9.510972E+02,3.279928E+03,3.228494E-02,2.892301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388883E+01,4.278246E+01,3.327605E+03,2.418032E+03,1.129440E-01,2.132228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886625E+01,2.388898E+01,4.252258E+01,2.041424E+03,1.660986E+03,6.928847E-02,1.464665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847760E+01,2.388893E+01,4.216988E+01,3.360698E+03,2.521590E+03,1.140667E-01,2.223548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870373E+01,2.388897E+01,4.241496E+01,2.024737E+03,1.522475E+03,6.872210E-02,1.342518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843813E+01,2.388902E+01,4.233548E+01
07:20:00,9.511382E+02,3.281395E+03,3.228633E-02,2.893574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388909E+01,4.278113E+01,3.327619E+03,2.438287E+03,1.129444E-01,2.150077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886627E+01,2.388920E+01,4.250326E+01,2.041432E+03,1.726510E+03,6.928872E-02,1.522436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847761E+01,2.388917E+01,4.209102E+01,3.360712E+03,2.558490E+03,1.140672E-01,2.256074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870375E+01,2.388919E+01,4.238195E+01,2.024745E+03,1.531670E+03,6.872236E-02,1.350618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843814E+01,2.388923E+01,4.232153E+01
07:30:00,9.511790E+02,3.283834E+03,3.228772E-02,2.895703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.277956E+01,3.327633E+03,2.461908E+03,1.129449E-01,2.170893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886629E+01,2.388921E+01,4.247788E+01,2.041439E+03,1.796479E+03,6.928897E-02,1.584125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847763E+01,2.388919E+01,4.200218E+01,3.360726E+03,2.594033E+03,1.140677E-01,2.287402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870377E+01,2.388921E+01,4.234584E+01,2.024752E+03,1.542702E+03,6.872261E-02,1.360338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843816E+01,2.388924E+01,4.230280E+01
