Time,CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN ZN::Des Latent Heat Load [W],CORE_ZN ZN::Des Latent Cool Load [W],CORE_ZN ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN ZN::Des Heat Load No DOAS [W],CORE_ZN ZN::Des Sens Cool Load No DOAS [W],CORE_ZN ZN::Des Latent Heat Load No DOAS [W],CORE_ZN ZN::Des Latent Cool Load No DOAS [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Heat Load [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load [W],PERIMETER_ZN_1 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Heat Load [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load [W],PERIMETER_ZN_2 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Heat Load [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load [W],PERIMETER_ZN_3 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Heat Load [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load [W],PERIMETER_ZN_4 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
07:40:00,9.512195E+02,3.287054E+03,3.228909E-02,2.898521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.277733E+01,3.327647E+03,2.488740E+03,1.129454E-01,2.194539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886631E+01,2.388921E+01,4.244927E+01,2.041446E+03,1.869475E+03,6.928922E-02,1.648483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847765E+01,2.388920E+01,4.191710E+01,3.360739E+03,2.627399E+03,1.140682E-01,2.316809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870379E+01,2.388921E+01,4.231256E+01,2.024760E+03,1.555473E+03,6.872286E-02,1.371592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843818E+01,2.388924E+01,4.228121E+01
07:50:00,9.512597E+02,3.290868E+03,3.229046E-02,2.901863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.277455E+01,3.327661E+03,2.518968E+03,1.129459E-01,2.221180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886633E+01,2.388921E+01,4.241801E+01,2.041454E+03,1.945537E+03,6.928947E-02,1.715542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847767E+01,2.388920E+01,4.183563E+01,3.360753E+03,2.657527E+03,1.140686E-01,2.343360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870381E+01,2.388922E+01,4.228235E+01,2.024767E+03,1.570047E+03,6.872311E-02,1.384434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843820E+01,2.388924E+01,4.225728E+01
08:00:00,9.512997E+02,3.295088E+03,3.229181E-02,2.905563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.277137E+01,3.327674E+03,2.552186E+03,1.129463E-01,2.250458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886635E+01,2.388921E+01,4.238416E+01,2.041461E+03,2.022867E+03,6.928972E-02,1.783720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847768E+01,2.388921E+01,4.175505E+01,3.360767E+03,2.684551E+03,1.140691E-01,2.367174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870383E+01,2.388922E+01,4.225428E+01,2.024774E+03,1.586341E+03,6.872336E-02,1.398794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843822E+01,2.388924E+01,4.223115E+01
08:10:00,9.513393E+02,3.299719E+03,3.229316E-02,2.909634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.276789E+01,3.327688E+03,2.587595E+03,1.129468E-01,2.281673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886636E+01,2.388921E+01,4.234860E+01,2.041468E+03,2.100214E+03,6.928996E-02,1.851915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847770E+01,2.388922E+01,4.167981E+01,3.360780E+03,2.709196E+03,1.140695E-01,2.388896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870385E+01,2.388922E+01,4.222847E+01,2.024781E+03,1.603841E+03,6.872360E-02,1.414221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843823E+01,2.388924E+01,4.220338E+01
08:20:00,9.513787E+02,3.304460E+03,3.229450E-02,2.913808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388925E+01,4.276385E+01,3.327701E+03,2.624820E+03,1.129472E-01,2.314492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886638E+01,2.388934E+01,4.231145E+01,2.041475E+03,2.177185E+03,6.929020E-02,1.919780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847772E+01,2.388934E+01,4.161096E+01,3.360794E+03,2.733944E+03,1.140700E-01,2.410713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870387E+01,2.388935E+01,4.220287E+01,2.024789E+03,1.622535E+03,6.872384E-02,1.430701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843825E+01,2.388936E+01,4.217385E+01
08:30:00,9.514178E+02,3.309446E+03,3.229582E-02,2.918194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.275985E+01,3.327715E+03,2.663758E+03,1.129477E-01,2.348820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886640E+01,2.388941E+01,4.227432E+01,2.041482E+03,2.253305E+03,6.929044E-02,1.986894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847774E+01,2.388941E+01,4.155073E+01,3.360807E+03,2.760581E+03,1.140705E-01,2.434192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870389E+01,2.388942E+01,4.217638E+01,2.024796E+03,1.642264E+03,6.872408E-02,1.448094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843827E+01,2.388943E+01,4.214381E+01
08:40:00,9.514567E+02,3.314762E+03,3.229714E-02,2.922871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.275535E+01,3.327728E+03,2.704244E+03,1.129481E-01,2.384511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886642E+01,2.388941E+01,4.223363E+01,2.041489E+03,2.328307E+03,6.929068E-02,2.053022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847775E+01,2.388943E+01,4.149195E+01,3.360820E+03,2.790403E+03,1.140709E-01,2.460481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870390E+01,2.388942E+01,4.214563E+01,2.024803E+03,1.663110E+03,6.872432E-02,1.466471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843828E+01,2.388943E+01,4.211058E+01
08:50:00,9.514952E+02,3.320501E+03,3.229845E-02,2.927921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.275050E+01,3.327741E+03,2.745463E+03,1.129486E-01,2.420849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886644E+01,2.388941E+01,4.219380E+01,2.041496E+03,2.397762E+03,6.929092E-02,2.114257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847777E+01,2.388943E+01,4.144070E+01,3.360833E+03,2.822789E+03,1.140713E-01,2.489030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870392E+01,2.388942E+01,4.211355E+01,2.024810E+03,1.684676E+03,6.872456E-02,1.485482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843830E+01,2.388943E+01,4.207750E+01
09:00:00,9.515335E+02,3.326749E+03,3.229975E-02,2.933420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.274523E+01,3.327754E+03,2.787747E+03,1.129490E-01,2.458126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886646E+01,2.388942E+01,4.215473E+01,2.041503E+03,2.464502E+03,6.929115E-02,2.173099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847779E+01,2.388944E+01,4.139557E+01,3.360846E+03,2.859225E+03,1.140718E-01,2.521150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870394E+01,2.388942E+01,4.208067E+01,2.024817E+03,1.707165E+03,6.872479E-02,1.505308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843832E+01,2.388944E+01,4.204455E+01
09:10:00,9.515716E+02,3.333581E+03,3.230104E-02,2.939434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.273954E+01,3.327767E+03,2.830537E+03,1.129495E-01,2.495849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886648E+01,2.388942E+01,4.211658E+01,2.041510E+03,2.528082E+03,6.929138E-02,2.229154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847780E+01,2.388944E+01,4.135574E+01,3.360859E+03,2.898507E+03,1.140722E-01,2.555780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870396E+01,2.388943E+01,4.204756E+01,2.024823E+03,1.730319E+03,6.872503E-02,1.525720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843834E+01,2.388944E+01,4.201180E+01
09:20:00,9.516093E+02,3.341084E+03,3.230233E-02,2.946046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.273343E+01,3.327779E+03,2.873737E+03,1.129499E-01,2.533937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886649E+01,2.388942E+01,4.207966E+01,2.041517E+03,2.587963E+03,6.929161E-02,2.281950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847782E+01,2.388945E+01,4.132076E+01,3.360872E+03,2.939378E+03,1.140727E-01,2.591815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870398E+01,2.388943E+01,4.201486E+01,2.024830E+03,1.754010E+03,6.872526E-02,1.546608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843835E+01,2.388944E+01,4.197962E+01
09:30:00,9.516468E+02,3.349093E+03,3.230360E-02,2.953108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.272696E+01,3.327792E+03,2.917148E+03,1.129503E-01,2.572215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886651E+01,2.388942E+01,4.204394E+01,2.041524E+03,2.643860E+03,6.929184E-02,2.331237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847783E+01,2.388945E+01,4.129003E+01,3.360885E+03,2.980876E+03,1.140731E-01,2.628406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870400E+01,2.388943E+01,4.198282E+01,2.024837E+03,1.778204E+03,6.872549E-02,1.567941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843837E+01,2.388944E+01,4.194804E+01
09:40:00,9.516841E+02,3.357553E+03,3.230486E-02,2.960568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.272015E+01,3.327805E+03,2.960686E+03,1.129507E-01,2.610605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886653E+01,2.388942E+01,4.200930E+01,2.041530E+03,2.695419E+03,6.929207E-02,2.376698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847785E+01,2.388945E+01,4.126299E+01,3.360897E+03,3.022511E+03,1.140735E-01,2.665117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870401E+01,2.388943E+01,4.195146E+01,2.024844E+03,1.802742E+03,6.872571E-02,1.589577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843838E+01,2.388944E+01,4.191701E+01
09:50:00,9.517211E+02,3.366396E+03,3.230612E-02,2.968365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.271306E+01,3.327817E+03,3.004650E+03,1.129512E-01,2.649369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886655E+01,2.388943E+01,4.197553E+01,2.041537E+03,2.742606E+03,6.929229E-02,2.418304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847787E+01,2.388946E+01,4.123924E+01,3.360910E+03,3.064588E+03,1.140739E-01,2.702218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870403E+01,2.388943E+01,4.192070E+01,2.024850E+03,1.827819E+03,6.872594E-02,1.611689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843840E+01,2.388944E+01,4.188639E+01
10:00:00,9.517578E+02,3.375559E+03,3.230737E-02,2.976445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.270572E+01,3.327830E+03,3.048612E+03,1.129516E-01,2.688133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886656E+01,2.388943E+01,4.194243E+01,2.041543E+03,2.782970E+03,6.929252E-02,2.453895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847788E+01,2.388946E+01,4.121923E+01,3.360922E+03,3.106528E+03,1.140744E-01,2.739199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870405E+01,2.388943E+01,4.189044E+01,2.024857E+03,1.853054E+03,6.872616E-02,1.633940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843842E+01,2.388945E+01,4.185614E+01
10:10:00,9.517943E+02,3.384975E+03,3.230860E-02,2.984747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.269820E+01,3.327842E+03,3.092368E+03,1.129520E-01,2.726714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886658E+01,2.388943E+01,4.191047E+01,2.041550E+03,2.816021E+03,6.929274E-02,2.483037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847790E+01,2.388947E+01,4.120435E+01,3.360935E+03,3.148163E+03,1.140748E-01,2.775910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870407E+01,2.388944E+01,4.186120E+01,2.024864E+03,1.878361E+03,6.872639E-02,1.656254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843843E+01,2.388945E+01,4.182672E+01
10:20:00,9.518305E+02,3.394574E+03,3.230983E-02,2.993212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.269053E+01,3.327854E+03,3.135838E+03,1.129524E-01,2.765044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886660E+01,2.388943E+01,4.188006E+01,2.041556E+03,2.841417E+03,6.929296E-02,2.505429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847791E+01,2.388947E+01,4.119419E+01,3.360947E+03,3.189411E+03,1.140752E-01,2.812281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870408E+01,2.388944E+01,4.183339E+01,2.024870E+03,1.903662E+03,6.872661E-02,1.678563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843845E+01,2.388945E+01,4.179853E+01
10:30:00,9.518665E+02,3.404295E+03,3.231106E-02,3.001783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.268278E+01,3.327866E+03,3.178945E+03,1.129528E-01,2.803054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886661E+01,2.388943E+01,4.185105E+01,2.041563E+03,2.858828E+03,6.929318E-02,2.520780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847793E+01,2.388947E+01,4.118778E+01,3.360959E+03,3.230184E+03,1.140756E-01,2.848232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870410E+01,2.388944E+01,4.180686E+01,2.024877E+03,1.928876E+03,6.872683E-02,1.700795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843846E+01,2.388945E+01,4.177145E+01
10:40:00,9.519022E+02,3.414079E+03,3.231227E-02,3.010410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.267501E+01,3.327878E+03,3.221598E+03,1.129532E-01,2.840663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886663E+01,2.388943E+01,4.182323E+01,2.041569E+03,2.868003E+03,6.929339E-02,2.528870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847794E+01,2.388948E+01,4.118453E+01,3.360971E+03,3.270394E+03,1.140760E-01,2.883688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870412E+01,2.388944E+01,4.178142E+01,2.024883E+03,1.953926E+03,6.872704E-02,1.722882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843848E+01,2.388945E+01,4.174534E+01
10:50:00,9.519377E+02,3.423872E+03,3.231347E-02,3.019046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388933E+01,4.266726E+01,3.327890E+03,3.263690E+03,1.129536E-01,2.877777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886665E+01,2.388944E+01,4.179637E+01,2.041576E+03,2.868706E+03,6.929361E-02,2.529489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847796E+01,2.388948E+01,4.118410E+01,3.360983E+03,3.309613E+03,1.140764E-01,2.918269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870413E+01,2.388944E+01,4.175696E+01,2.024889E+03,1.978549E+03,6.872726E-02,1.744594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843849E+01,2.388945E+01,4.172011E+01
11:00:00,9.519730E+02,3.433699E+03,3.231467E-02,3.027715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388922E+01,4.266198E+01,3.327902E+03,3.305676E+03,1.129540E-01,2.914802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886667E+01,2.388935E+01,4.177757E+01,2.041582E+03,2.863034E+03,6.929382E-02,2.524490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847797E+01,2.388941E+01,4.118558E+01,3.360995E+03,3.348210E+03,1.140768E-01,2.952305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870415E+01,2.388935E+01,4.174004E+01,2.024896E+03,2.002924E+03,6.872747E-02,1.766089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843851E+01,2.388937E+01,4.170259E+01
11:10:00,9.520080E+02,3.443445E+03,3.231586E-02,3.036320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.265502E+01,3.327914E+03,3.347126E+03,1.129544E-01,2.951359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886668E+01,2.388925E+01,4.175328E+01,2.041588E+03,2.851050E+03,6.929403E-02,2.513928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847799E+01,2.388932E+01,4.119000E+01,3.361007E+03,3.385705E+03,1.140772E-01,2.985375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870417E+01,2.388926E+01,4.171853E+01,2.024902E+03,2.026728E+03,6.872768E-02,1.787082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843853E+01,2.388928E+01,4.168026E+01
11:20:00,9.520427E+02,3.453079E+03,3.231704E-02,3.044826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.264697E+01,3.327925E+03,3.388003E+03,1.129548E-01,2.987411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886670E+01,2.388925E+01,4.172743E+01,2.041594E+03,2.832964E+03,6.929424E-02,2.497986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847800E+01,2.388932E+01,4.119765E+01,3.361018E+03,3.422031E+03,1.140776E-01,3.017414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870418E+01,2.388926E+01,4.169598E+01,2.024908E+03,2.049906E+03,6.872789E-02,1.807524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843854E+01,2.388928E+01,4.165681E+01
11:30:00,9.520772E+02,3.462590E+03,3.231821E-02,3.053223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.263918E+01,3.327937E+03,3.428275E+03,1.129552E-01,3.022929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886671E+01,2.388925E+01,4.170381E+01,2.041600E+03,2.808969E+03,6.929445E-02,2.476834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847802E+01,2.388932E+01,4.120814E+01,3.361030E+03,3.457136E+03,1.140780E-01,3.048376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870420E+01,2.388926E+01,4.167569E+01,2.024914E+03,2.072410E+03,6.872810E-02,1.827372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843856E+01,2.388928E+01,4.163563E+01
11:40:00,9.521115E+02,3.471957E+03,3.231937E-02,3.061493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.263166E+01,3.327948E+03,3.467908E+03,1.129556E-01,3.057884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886673E+01,2.388926E+01,4.168175E+01,2.041606E+03,2.780012E+03,6.929465E-02,2.451307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847803E+01,2.388932E+01,4.122110E+01,3.361041E+03,3.490958E+03,1.140784E-01,3.078207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870422E+01,2.388926E+01,4.165696E+01,2.024920E+03,2.094193E+03,6.872831E-02,1.846584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843857E+01,2.388928E+01,4.161600E+01
11:50:00,9.521455E+02,3.481165E+03,3.232053E-02,3.069623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.262436E+01,3.327960E+03,3.506519E+03,1.129560E-01,3.091938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886675E+01,2.388926E+01,4.166087E+01,2.041612E+03,2.747981E+03,6.929486E-02,2.423068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847805E+01,2.388932E+01,4.123558E+01,3.361053E+03,3.523446E+03,1.140788E-01,3.106862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870423E+01,2.388927E+01,4.163937E+01,2.024926E+03,2.115213E+03,6.872852E-02,1.865124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843858E+01,2.388929E+01,4.159753E+01
12:00:00,9.521793E+02,3.490136E+03,3.232167E-02,3.077539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.261726E+01,3.327971E+03,3.543909E+03,1.129564E-01,3.124912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886676E+01,2.388926E+01,4.164095E+01,2.041618E+03,2.718322E+03,6.929506E-02,2.396920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847806E+01,2.388932E+01,4.124919E+01,3.361064E+03,3.554515E+03,1.140792E-01,3.134261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870425E+01,2.388927E+01,4.162272E+01,2.024932E+03,2.135408E+03,6.872872E-02,1.882933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843860E+01,2.388929E+01,4.158001E+01
12:10:00,9.522129E+02,3.498965E+03,3.232281E-02,3.085325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.261035E+01,3.327982E+03,3.580524E+03,1.129568E-01,3.157197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886678E+01,2.388926E+01,4.162192E+01,2.041624E+03,2.692583E+03,6.929526E-02,2.374224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847808E+01,2.388932E+01,4.125822E+01,3.361075E+03,3.584632E+03,1.140796E-01,3.160817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870427E+01,2.388927E+01,4.160690E+01,2.024938E+03,2.155029E+03,6.872892E-02,1.900234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843861E+01,2.388929E+01,4.156337E+01
12:20:00,9.522462E+02,3.507682E+03,3.232394E-02,3.093012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.260359E+01,3.327993E+03,3.616364E+03,1.129571E-01,3.188799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886679E+01,2.388926E+01,4.160393E+01,2.041630E+03,2.671716E+03,6.929546E-02,2.355824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847809E+01,2.388932E+01,4.126321E+01,3.361086E+03,3.613843E+03,1.140799E-01,3.186574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870428E+01,2.388927E+01,4.159206E+01,2.024944E+03,2.174072E+03,6.872912E-02,1.917025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843863E+01,2.388929E+01,4.154776E+01
12:30:00,9.522793E+02,3.516304E+03,3.232507E-02,3.100614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.259694E+01,3.328004E+03,3.651427E+03,1.129575E-01,3.219716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886681E+01,2.388926E+01,4.158689E+01,2.041636E+03,2.656623E+03,6.929566E-02,2.342516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847810E+01,2.388932E+01,4.126611E+01,3.361097E+03,3.642196E+03,1.140803E-01,3.211574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870430E+01,2.388927E+01,4.157809E+01,2.024950E+03,2.192538E+03,6.872932E-02,1.933308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843864E+01,2.388929E+01,4.153308E+01
12:40:00,9.523121E+02,3.524851E+03,3.232618E-02,3.108150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.259038E+01,3.328015E+03,3.685720E+03,1.129579E-01,3.249954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886682E+01,2.388927E+01,4.157059E+01,2.041642E+03,2.647384E+03,6.929586E-02,2.334369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847812E+01,2.388932E+01,4.126796E+01,3.361108E+03,3.669759E+03,1.140807E-01,3.235877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870431E+01,2.388927E+01,4.156475E+01,2.024956E+03,2.210448E+03,6.872952E-02,1.949099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843866E+01,2.388929E+01,4.151912E+01
12:50:00,9.523448E+02,3.533340E+03,3.232729E-02,3.115636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.258391E+01,3.328026E+03,3.719242E+03,1.129583E-01,3.279512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886684E+01,2.388927E+01,4.155493E+01,2.041648E+03,2.643151E+03,6.929605E-02,2.330638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847813E+01,2.388932E+01,4.126921E+01,3.361119E+03,3.696610E+03,1.140811E-01,3.259554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870433E+01,2.388928E+01,4.155191E+01,2.024962E+03,2.227827E+03,6.872971E-02,1.964424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843867E+01,2.388930E+01,4.150576E+01
13:00:00,9.523772E+02,3.541778E+03,3.232839E-02,3.123076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.257753E+01,3.328037E+03,3.751983E+03,1.129586E-01,3.308382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886685E+01,2.388927E+01,4.153982E+01,2.041653E+03,2.639485E+03,6.929625E-02,2.327405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847815E+01,2.388932E+01,4.127006E+01,3.361130E+03,3.722827E+03,1.140814E-01,3.282670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870434E+01,2.388928E+01,4.153948E+01,2.024967E+03,2.244710E+03,6.872991E-02,1.979310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843868E+01,2.388930E+01,4.149289E+01
13:10:00,9.524094E+02,3.550150E+03,3.232948E-02,3.130458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.257125E+01,3.328048E+03,3.783749E+03,1.129590E-01,3.336391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886687E+01,2.388927E+01,4.152536E+01,2.041659E+03,2.636031E+03,6.929644E-02,2.324359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847816E+01,2.388932E+01,4.127067E+01,3.361141E+03,3.748305E+03,1.140818E-01,3.305136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870436E+01,2.388928E+01,4.152748E+01,2.024973E+03,2.261035E+03,6.873010E-02,1.993705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843870E+01,2.388930E+01,4.148055E+01
13:20:00,9.524413E+02,3.558434E+03,3.233057E-02,3.137763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.256506E+01,3.328058E+03,3.814490E+03,1.129593E-01,3.363497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886688E+01,2.388927E+01,4.151186E+01,2.041665E+03,2.632821E+03,6.929663E-02,2.321529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847817E+01,2.388932E+01,4.127133E+01,3.361151E+03,3.773077E+03,1.140821E-01,3.326978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870437E+01,2.388928E+01,4.151623E+01,2.024979E+03,2.276828E+03,6.873029E-02,2.007631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843871E+01,2.388930E+01,4.146904E+01
13:30:00,9.524731E+02,3.566826E+03,3.233165E-02,3.145163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.255978E+01,3.328069E+03,3.844264E+03,1.129597E-01,3.389751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886690E+01,2.388927E+01,4.150094E+01,2.041670E+03,2.630020E+03,6.929682E-02,2.319059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847819E+01,2.388932E+01,4.127191E+01,3.361162E+03,3.797283E+03,1.140825E-01,3.348322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870439E+01,2.388928E+01,4.150709E+01,2.024984E+03,2.292180E+03,6.873048E-02,2.021167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843873E+01,2.388930E+01,4.145973E+01
13:40:00,9.525046E+02,3.574936E+03,3.233272E-02,3.152335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388866E+01,4.255620E+01,3.328079E+03,3.872739E+03,1.129601E-01,3.414876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886691E+01,2.388895E+01,4.149258E+01,2.041676E+03,2.627599E+03,6.929701E-02,2.316934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847820E+01,2.388904E+01,4.127294E+01,3.361172E+03,3.820692E+03,1.140829E-01,3.368979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870440E+01,2.388896E+01,4.150013E+01,2.024990E+03,2.306967E+03,6.873067E-02,2.034215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843874E+01,2.388900E+01,4.145260E+01
13:50:00,9.525359E+02,3.582959E+03,3.233378E-02,3.159433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.255030E+01,3.328090E+03,3.899919E+03,1.129604E-01,3.438861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886693E+01,2.388891E+01,4.148123E+01,2.041681E+03,2.625656E+03,6.929719E-02,2.315232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847821E+01,2.388899E+01,4.127328E+01,3.361183E+03,3.843374E+03,1.140832E-01,3.388998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870442E+01,2.388892E+01,4.149039E+01,2.024995E+03,2.321238E+03,6.873086E-02,2.046809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843875E+01,2.388896E+01,4.144275E+01
14:00:00,9.525670E+02,3.590801E+03,3.233483E-02,3.166371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.254443E+01,3.328100E+03,3.925634E+03,1.129608E-01,3.461554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886694E+01,2.388891E+01,4.147042E+01,2.041687E+03,2.624168E+03,6.929738E-02,2.313931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847823E+01,2.388899E+01,4.127322E+01,3.361193E+03,3.865225E+03,1.140836E-01,3.408284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870443E+01,2.388892E+01,4.148092E+01,2.025001E+03,2.336064E+03,6.873104E-02,2.059893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843877E+01,2.388895E+01,4.143320E+01
14:10:00,9.525979E+02,3.598465E+03,3.233588E-02,3.173153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.253875E+01,3.328110E+03,3.949442E+03,1.129611E-01,3.482566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886696E+01,2.388891E+01,4.146025E+01,2.041692E+03,2.622917E+03,6.929756E-02,2.312840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847824E+01,2.388899E+01,4.127285E+01,3.361203E+03,3.885869E+03,1.140839E-01,3.426506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870445E+01,2.388892E+01,4.147178E+01,2.025006E+03,2.356047E+03,6.873123E-02,2.077525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843878E+01,2.388895E+01,4.142301E+01
14:20:00,9.526285E+02,3.605960E+03,3.233692E-02,3.179785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.253325E+01,3.328120E+03,3.971227E+03,1.129614E-01,3.501795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886697E+01,2.388891E+01,4.145133E+01,2.041697E+03,2.621829E+03,6.929774E-02,2.311891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847825E+01,2.388899E+01,4.127275E+01,3.361213E+03,3.905222E+03,1.140842E-01,3.443590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870446E+01,2.388892E+01,4.146359E+01,2.025012E+03,2.382414E+03,6.873141E-02,2.100786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843879E+01,2.388894E+01,4.140824E+01
14:30:00,9.526589E+02,3.613083E+03,3.233795E-02,3.186090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.252791E+01,3.328130E+03,3.990747E+03,1.129618E-01,3.519026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886698E+01,2.388891E+01,4.144377E+01,2.041703E+03,2.620737E+03,6.929792E-02,2.310940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847826E+01,2.388899E+01,4.127306E+01,3.361223E+03,3.923083E+03,1.140846E-01,3.459358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870448E+01,2.388892E+01,4.145650E+01,2.025017E+03,2.415932E+03,6.873159E-02,2.130353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843880E+01,2.388893E+01,4.138743E+01
14:40:00,9.526892E+02,3.620219E+03,3.233898E-02,3.192385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.252272E+01,3.328140E+03,4.008139E+03,1.129621E-01,3.534364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886700E+01,2.388892E+01,4.143736E+01,2.041708E+03,2.619660E+03,6.929810E-02,2.309992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847828E+01,2.388899E+01,4.127362E+01,3.361233E+03,3.939600E+03,1.140849E-01,3.473924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870449E+01,2.388892E+01,4.145028E+01,2.025022E+03,2.457508E+03,6.873177E-02,2.167017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843882E+01,2.388893E+01,4.136156E+01
14:50:00,9.527192E+02,3.627163E+03,3.234000E-02,3.198508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.251764E+01,3.328150E+03,4.023207E+03,1.129625E-01,3.547651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886701E+01,2.388892E+01,4.143186E+01,2.041713E+03,2.618433E+03,6.929828E-02,2.308911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847829E+01,2.388899E+01,4.127427E+01,3.361243E+03,3.954589E+03,1.140853E-01,3.487142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870450E+01,2.388893E+01,4.144470E+01,2.025027E+03,2.507720E+03,6.873195E-02,2.211295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843883E+01,2.388892E+01,4.133233E+01
15:00:00,9.527490E+02,3.634001E+03,3.234101E-02,3.204538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.251266E+01,3.328160E+03,4.035926E+03,1.129628E-01,3.558866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886703E+01,2.388892E+01,4.142710E+01,2.041718E+03,2.616970E+03,6.929846E-02,2.307620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847830E+01,2.388899E+01,4.127490E+01,3.361253E+03,3.968024E+03,1.140856E-01,3.498987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870452E+01,2.388893E+01,4.143958E+01,2.025033E+03,2.565615E+03,6.873212E-02,2.262348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843884E+01,2.388892E+01,4.130121E+01
