Time,CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN ZN::Des Latent Heat Load [W],CORE_ZN ZN::Des Latent Cool Load [W],CORE_ZN ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN ZN::Des Heat Load No DOAS [W],CORE_ZN ZN::Des Sens Cool Load No DOAS [W],CORE_ZN ZN::Des Latent Heat Load No DOAS [W],CORE_ZN ZN::Des Latent Cool Load No DOAS [W],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Heat Load [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load [W],PERIMETER_ZN_1 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Heat Load [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load [W],PERIMETER_ZN_2 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Heat Load [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load [W],PERIMETER_ZN_3 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Heat Load [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load [W],PERIMETER_ZN_4 ZN::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN::Des Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4 ZN::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4 ZN:EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
15:10:00,9.527786E+02,3.640714E+03,3.234202E-02,3.210457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.250780E+01,3.328170E+03,4.046326E+03,1.129631E-01,3.568035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886704E+01,2.388892E+01,4.142301E+01,2.041724E+03,2.615056E+03,6.929863E-02,2.305932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847831E+01,2.388899E+01,4.127552E+01,3.361263E+03,3.979647E+03,1.140859E-01,3.509237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870453E+01,2.388893E+01,4.143487E+01,2.025038E+03,2.626531E+03,6.873230E-02,2.316064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843886E+01,2.388892E+01,4.126950E+01
15:20:00,9.528080E+02,3.647272E+03,3.234302E-02,3.216240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.250306E+01,3.328179E+03,4.054576E+03,1.129635E-01,3.575310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886705E+01,2.388893E+01,4.142014E+01,2.041729E+03,2.612607E+03,6.929880E-02,2.303773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847833E+01,2.388899E+01,4.127682E+01,3.361272E+03,3.989394E+03,1.140863E-01,3.517831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870455E+01,2.388893E+01,4.143127E+01,2.025043E+03,2.689313E+03,6.873247E-02,2.371425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843887E+01,2.388893E+01,4.123869E+01
15:30:00,9.528372E+02,3.653637E+03,3.234401E-02,3.221853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.249846E+01,3.328189E+03,4.060652E+03,1.129638E-01,3.580667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886707E+01,2.388893E+01,4.141850E+01,2.041734E+03,2.609521E+03,6.929898E-02,2.301052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847834E+01,2.388899E+01,4.127896E+01,3.361282E+03,3.997171E+03,1.140866E-01,3.524688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870456E+01,2.388893E+01,4.142897E+01,2.025048E+03,2.753112E+03,6.873265E-02,2.427683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843888E+01,2.388893E+01,4.120939E+01
15:40:00,9.528662E+02,3.659768E+03,3.234499E-02,3.227260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.249403E+01,3.328198E+03,4.064532E+03,1.129641E-01,3.584088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886708E+01,2.388893E+01,4.141785E+01,2.041739E+03,2.605702E+03,6.929915E-02,2.297684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847835E+01,2.388899E+01,4.128174E+01,3.361292E+03,4.002893E+03,1.140869E-01,3.529733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870457E+01,2.388894E+01,4.142775E+01,2.025053E+03,2.817052E+03,6.873282E-02,2.484065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843889E+01,2.388893E+01,4.118163E+01
15:50:00,9.528950E+02,3.665626E+03,3.234597E-02,3.232425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.248979E+01,3.328208E+03,4.066219E+03,1.129644E-01,3.585575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886709E+01,2.388893E+01,4.141799E+01,2.041744E+03,2.601057E+03,6.929932E-02,2.293588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847836E+01,2.388899E+01,4.128496E+01,3.361301E+03,4.006479E+03,1.140872E-01,3.532895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870459E+01,2.388894E+01,4.142733E+01,2.025058E+03,2.880328E+03,6.873299E-02,2.539861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843890E+01,2.388894E+01,4.115534E+01
16:00:00,9.529236E+02,3.671170E+03,3.234694E-02,3.237314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388861E+01,4.248577E+01,3.328217E+03,4.065735E+03,1.129647E-01,3.585147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886711E+01,2.388893E+01,4.141879E+01,2.041749E+03,2.595500E+03,6.929948E-02,2.288687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847837E+01,2.388899E+01,4.128848E+01,3.361310E+03,4.007857E+03,1.140875E-01,3.534109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870460E+01,2.388894E+01,4.142752E+01,2.025063E+03,2.942561E+03,6.873316E-02,2.594736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843892E+01,2.388894E+01,4.113050E+01
16:10:00,9.529520E+02,3.676357E+03,3.234790E-02,3.241887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.248198E+01,3.328226E+03,4.062911E+03,1.129651E-01,3.582656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886712E+01,2.388893E+01,4.142021E+01,2.041754E+03,2.589012E+03,6.929965E-02,2.282967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847839E+01,2.388899E+01,4.129229E+01,3.361320E+03,4.007043E+03,1.140879E-01,3.533391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870461E+01,2.388894E+01,4.142824E+01,2.025068E+03,3.000580E+03,6.873332E-02,2.645896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843893E+01,2.388895E+01,4.110717E+01
16:20:00,9.529802E+02,3.681133E+03,3.234886E-02,3.246098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.247846E+01,3.328236E+03,4.057906E+03,1.129654E-01,3.578243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886713E+01,2.388893E+01,4.142277E+01,2.041759E+03,2.581680E+03,6.929982E-02,2.276501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847840E+01,2.388899E+01,4.129686E+01,3.361329E+03,4.004244E+03,1.140882E-01,3.530922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870463E+01,2.388894E+01,4.143002E+01,2.025073E+03,3.054255E+03,6.873349E-02,2.693226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843894E+01,2.388896E+01,4.108753E+01
16:30:00,9.530082E+02,3.685449E+03,3.234981E-02,3.249904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.247523E+01,3.328245E+03,4.050776E+03,1.129657E-01,3.571956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886715E+01,2.388893E+01,4.142638E+01,2.041763E+03,2.573453E+03,6.929998E-02,2.269247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847841E+01,2.388899E+01,4.130220E+01,3.361338E+03,3.999439E+03,1.140885E-01,3.526685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870464E+01,2.388894E+01,4.143285E+01,2.025078E+03,3.103011E+03,6.873365E-02,2.736216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843895E+01,2.388897E+01,4.107161E+01
16:40:00,9.530360E+02,3.689110E+03,3.235075E-02,3.253121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388884E+01,4.247112E+01,3.328254E+03,4.041458E+03,1.129660E-01,3.563730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886716E+01,2.388910E+01,4.143187E+01,2.041768E+03,2.564217E+03,6.930014E-02,2.261098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847842E+01,2.388914E+01,4.130961E+01,3.361347E+03,3.992468E+03,1.140888E-01,3.520529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870465E+01,2.388910E+01,4.143738E+01,2.025083E+03,3.146206E+03,6.873382E-02,2.774298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843896E+01,2.388912E+01,4.105477E+01
16:50:00,9.530636E+02,3.692256E+03,3.235169E-02,3.255872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388910E+01,4.246839E+01,3.328263E+03,4.030095E+03,1.129663E-01,3.553692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886717E+01,2.388928E+01,4.143659E+01,2.041773E+03,2.553988E+03,6.930030E-02,2.252067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847843E+01,2.388931E+01,4.131560E+01,3.361356E+03,3.983389E+03,1.140891E-01,3.512505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870466E+01,2.388928E+01,4.144144E+01,2.025087E+03,3.183365E+03,6.873398E-02,2.807049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843898E+01,2.388930E+01,4.104414E+01
17:00:00,9.530910E+02,3.694863E+03,3.235262E-02,3.258147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246637E+01,3.328272E+03,4.016710E+03,1.129666E-01,3.541870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886718E+01,2.388929E+01,4.144286E+01,2.041778E+03,2.542725E+03,6.930046E-02,2.242125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847844E+01,2.388932E+01,4.132309E+01,3.361365E+03,3.972175E+03,1.140894E-01,3.502598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870468E+01,2.388929E+01,4.144702E+01,2.025092E+03,3.213948E+03,6.873414E-02,2.834001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843899E+01,2.388931E+01,4.103482E+01
17:10:00,9.531183E+02,3.696891E+03,3.235355E-02,3.259911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246477E+01,3.328281E+03,4.001887E+03,1.129669E-01,3.528781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886720E+01,2.388929E+01,4.144962E+01,2.041782E+03,2.530699E+03,6.930062E-02,2.231509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847846E+01,2.388932E+01,4.133091E+01,3.361374E+03,3.959365E+03,1.140897E-01,3.491284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870469E+01,2.388929E+01,4.145317E+01,2.025097E+03,3.240365E+03,6.873430E-02,2.857279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843900E+01,2.388931E+01,4.102773E+01
17:20:00,9.531453E+02,3.698338E+03,3.235446E-02,3.261163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246354E+01,3.328289E+03,3.985259E+03,1.129672E-01,3.514099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886721E+01,2.388929E+01,4.145717E+01,2.041787E+03,2.517705E+03,6.930078E-02,2.220041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847847E+01,2.388932E+01,4.133939E+01,3.361383E+03,3.944702E+03,1.140900E-01,3.478336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870470E+01,2.388929E+01,4.146014E+01,2.025101E+03,3.261710E+03,6.873446E-02,2.876085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843901E+01,2.388932E+01,4.102279E+01
17:30:00,9.531722E+02,3.699201E+03,3.235538E-02,3.261900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246269E+01,3.328298E+03,3.966771E+03,1.129675E-01,3.497779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886722E+01,2.388929E+01,4.146558E+01,2.041792E+03,2.503709E+03,6.930094E-02,2.207689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847848E+01,2.388932E+01,4.134859E+01,3.361392E+03,3.928306E+03,1.140903E-01,3.463860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870471E+01,2.388929E+01,4.146794E+01,2.025106E+03,3.277530E+03,6.873461E-02,2.890020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843902E+01,2.388932E+01,4.101996E+01
17:40:00,9.531988E+02,3.699631E+03,3.235628E-02,3.262266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246224E+01,3.328307E+03,3.946479E+03,1.129678E-01,3.479876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886723E+01,2.388929E+01,4.147480E+01,2.041796E+03,2.488753E+03,6.930109E-02,2.194495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847849E+01,2.388932E+01,4.135846E+01,3.361400E+03,3.911365E+03,1.140906E-01,3.448912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870473E+01,2.388929E+01,4.147624E+01,2.025111E+03,3.287469E+03,6.873477E-02,2.898775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843903E+01,2.388932E+01,4.101922E+01
17:50:00,9.532253E+02,3.699471E+03,3.235718E-02,3.262125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246219E+01,3.328315E+03,3.924208E+03,1.129681E-01,3.460237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886724E+01,2.388929E+01,4.148481E+01,2.041801E+03,2.472762E+03,6.930125E-02,2.180395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847850E+01,2.388931E+01,4.136897E+01,3.361409E+03,3.896080E+03,1.140909E-01,3.435434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870474E+01,2.388929E+01,4.148405E+01,2.025115E+03,3.291229E+03,6.873493E-02,2.902089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843904E+01,2.388932E+01,4.102058E+01
18:00:00,9.532516E+02,3.698789E+03,3.235807E-02,3.261523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246251E+01,3.328324E+03,3.899177E+03,1.129684E-01,3.438166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886726E+01,2.388929E+01,4.149576E+01,2.041805E+03,2.455369E+03,6.930140E-02,2.165058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847851E+01,2.388931E+01,4.138022E+01,3.361417E+03,3.881855E+03,1.140912E-01,3.422891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870475E+01,2.388929E+01,4.149025E+01,2.025120E+03,3.284618E+03,6.873508E-02,2.896260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843905E+01,2.388932E+01,4.102470E+01
18:10:00,9.532777E+02,3.697686E+03,3.235896E-02,3.260550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246311E+01,3.328332E+03,3.871468E+03,1.129686E-01,3.413733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886727E+01,2.388929E+01,4.150816E+01,2.041810E+03,2.436641E+03,6.930155E-02,2.148545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847852E+01,2.388931E+01,4.139261E+01,3.361426E+03,3.869104E+03,1.140915E-01,3.411648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870476E+01,2.388929E+01,4.149565E+01,2.025124E+03,3.270431E+03,6.873523E-02,2.883750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843907E+01,2.388933E+01,4.103339E+01
18:20:00,9.533037E+02,3.696227E+03,3.235984E-02,3.259263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246394E+01,3.328341E+03,3.841092E+03,1.129689E-01,3.386948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886728E+01,2.388929E+01,4.152228E+01,2.041814E+03,2.416621E+03,6.930170E-02,2.130892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847853E+01,2.388931E+01,4.140641E+01,3.361434E+03,3.857736E+03,1.140917E-01,3.401624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870477E+01,2.388929E+01,4.150123E+01,2.025129E+03,3.248791E+03,6.873538E-02,2.864668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843908E+01,2.388933E+01,4.104479E+01
18:30:00,9.533294E+02,3.694440E+03,3.236071E-02,3.257688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246496E+01,3.328349E+03,3.808032E+03,1.129692E-01,3.357797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886729E+01,2.388929E+01,4.153791E+01,2.041818E+03,2.395329E+03,6.930185E-02,2.112117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847854E+01,2.388931E+01,4.142141E+01,3.361443E+03,3.846884E+03,1.140920E-01,3.392056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870479E+01,2.388929E+01,4.150745E+01,2.025133E+03,3.219338E+03,6.873553E-02,2.838697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843909E+01,2.388933E+01,4.105789E+01
18:40:00,9.533550E+02,3.692307E+03,3.236158E-02,3.255807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246620E+01,3.328357E+03,3.772317E+03,1.129695E-01,3.326305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886730E+01,2.388929E+01,4.155484E+01,2.041823E+03,2.372797E+03,6.930200E-02,2.092249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847855E+01,2.388931E+01,4.143739E+01,3.361451E+03,3.834326E+03,1.140923E-01,3.380982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870480E+01,2.388929E+01,4.151499E+01,2.025137E+03,3.181877E+03,6.873568E-02,2.805665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843910E+01,2.388933E+01,4.107343E+01
18:50:00,9.533804E+02,3.689747E+03,3.236244E-02,3.253549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246776E+01,3.328365E+03,3.733960E+03,1.129698E-01,3.292483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886731E+01,2.388929E+01,4.157296E+01,2.041827E+03,2.349032E+03,6.930215E-02,2.071295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847856E+01,2.388931E+01,4.145426E+01,3.361459E+03,3.816304E+03,1.140926E-01,3.365091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870481E+01,2.388929E+01,4.152476E+01,2.025142E+03,3.135968E+03,6.873583E-02,2.765184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843911E+01,2.388933E+01,4.109197E+01
19:00:00,9.534056E+02,3.686594E+03,3.236330E-02,3.250769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.246974E+01,3.328374E+03,3.693714E+03,1.129701E-01,3.256995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886733E+01,2.388929E+01,4.159226E+01,2.041831E+03,2.324412E+03,6.930229E-02,2.049586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847857E+01,2.388931E+01,4.147201E+01,3.361467E+03,3.792508E+03,1.140929E-01,3.344110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870482E+01,2.388929E+01,4.153753E+01,2.025146E+03,3.085286E+03,6.873597E-02,2.720494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843912E+01,2.388933E+01,4.111394E+01
19:10:00,9.534307E+02,3.682570E+03,3.236415E-02,3.247213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388926E+01,4.247197E+01,3.328382E+03,3.658976E+03,1.129703E-01,3.226359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886734E+01,2.388940E+01,4.159669E+01,2.041836E+03,2.303840E+03,6.930244E-02,2.031443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847858E+01,2.388942E+01,4.147316E+01,3.361475E+03,3.767771E+03,1.140931E-01,3.322291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870483E+01,2.388941E+01,4.153749E+01,2.025150E+03,3.028939E+03,6.873612E-02,2.670806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843913E+01,2.388944E+01,4.112539E+01
19:20:00,9.534555E+02,3.677655E+03,3.236500E-02,3.242874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388923E+01,4.247412E+01,3.328390E+03,3.622853E+03,1.129706E-01,3.194503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886735E+01,2.388939E+01,4.158167E+01,2.041840E+03,2.282615E+03,6.930258E-02,2.012724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847859E+01,2.388941E+01,4.145450E+01,3.361483E+03,3.735275E+03,1.140934E-01,3.293632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870484E+01,2.388940E+01,4.152117E+01,2.025155E+03,2.964636E+03,6.873626E-02,2.614101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843914E+01,2.388944E+01,4.111966E+01
19:30:00,9.534802E+02,3.671598E+03,3.236583E-02,3.237532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388912E+01,4.247822E+01,3.328398E+03,3.585304E+03,1.129709E-01,3.161392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886736E+01,2.388931E+01,4.156852E+01,2.041844E+03,2.260666E+03,6.930272E-02,1.993370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847860E+01,2.388934E+01,4.143706E+01,3.361491E+03,3.693548E+03,1.140937E-01,3.256836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870486E+01,2.388933E+01,4.150858E+01,2.025159E+03,2.891663E+03,6.873641E-02,2.549754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843915E+01,2.388938E+01,4.112514E+01
19:40:00,9.535048E+02,3.664345E+03,3.236667E-02,3.231137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.248338E+01,3.328406E+03,3.546817E+03,1.129711E-01,3.127454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886737E+01,2.388932E+01,4.156617E+01,2.041848E+03,2.238188E+03,6.930286E-02,1.973548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847861E+01,2.388935E+01,4.143118E+01,3.361499E+03,3.645203E+03,1.140940E-01,3.214206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870487E+01,2.388933E+01,4.150992E+01,2.025163E+03,2.813993E+03,6.873655E-02,2.481266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843916E+01,2.388938E+01,4.114678E+01
19:50:00,9.535291E+02,3.655957E+03,3.236749E-02,3.223740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.248917E+01,3.328413E+03,3.507891E+03,1.129714E-01,3.093128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886738E+01,2.388933E+01,4.157626E+01,2.041852E+03,2.215381E+03,6.930300E-02,1.953436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847862E+01,2.388936E+01,4.143885E+01,3.361507E+03,3.593777E+03,1.140942E-01,3.168857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870488E+01,2.388934E+01,4.152532E+01,2.025167E+03,2.735831E+03,6.873669E-02,2.412343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843917E+01,2.388938E+01,4.117858E+01
20:00:00,9.535533E+02,3.646595E+03,3.236831E-02,3.215485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.249556E+01,3.328421E+03,3.469330E+03,1.129717E-01,3.059125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886739E+01,2.388933E+01,4.159324E+01,2.041857E+03,2.192618E+03,6.930314E-02,1.933364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847863E+01,2.388936E+01,4.145383E+01,3.361515E+03,3.541961E+03,1.140945E-01,3.123165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870489E+01,2.388934E+01,4.154704E+01,2.025171E+03,2.660387E+03,6.873683E-02,2.345818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843918E+01,2.388938E+01,4.121251E+01
20:10:00,9.535774E+02,3.636591E+03,3.236913E-02,3.206671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.250241E+01,3.328429E+03,3.425348E+03,1.129719E-01,3.020346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886740E+01,2.388933E+01,4.161354E+01,2.041861E+03,2.165826E+03,6.930328E-02,1.909741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847864E+01,2.388936E+01,4.147236E+01,3.361523E+03,3.486349E+03,1.140947E-01,3.074132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870490E+01,2.388934E+01,4.157063E+01,2.025175E+03,2.587969E+03,6.873697E-02,2.281966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843919E+01,2.388937E+01,4.124537E+01
20:20:00,9.536012E+02,3.626070E+03,3.236994E-02,3.197400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.250954E+01,3.328436E+03,3.383340E+03,1.129722E-01,2.983308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886741E+01,2.388932E+01,4.163478E+01,2.041865E+03,2.139916E+03,6.930342E-02,1.886896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847865E+01,2.388935E+01,4.149209E+01,3.361530E+03,3.434390E+03,1.140950E-01,3.028320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870491E+01,2.388933E+01,4.159400E+01,2.025179E+03,2.522198E+03,6.873710E-02,2.223974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843920E+01,2.388937E+01,4.127646E+01
20:30:00,9.536249E+02,3.615437E+03,3.237074E-02,3.188023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.251678E+01,3.328444E+03,3.343847E+03,1.129724E-01,2.948484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886742E+01,2.388932E+01,4.165610E+01,2.041869E+03,2.115187E+03,6.930355E-02,1.865091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847866E+01,2.388935E+01,4.151216E+01,3.361538E+03,3.388726E+03,1.140953E-01,2.988054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870492E+01,2.388933E+01,4.161675E+01,2.025183E+03,2.465625E+03,6.873724E-02,2.174090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843921E+01,2.388936E+01,4.130625E+01
20:40:00,9.536484E+02,3.604938E+03,3.237154E-02,3.178766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.252400E+01,3.328452E+03,3.306838E+03,1.129727E-01,2.915852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886744E+01,2.388932E+01,4.167743E+01,2.041873E+03,2.091659E+03,6.930369E-02,1.844345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847867E+01,2.388935E+01,4.153245E+01,3.361545E+03,3.348339E+03,1.140955E-01,2.952443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870493E+01,2.388933E+01,4.163912E+01,2.025187E+03,2.416000E+03,6.873737E-02,2.130334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843922E+01,2.388936E+01,4.133527E+01
20:50:00,9.536718E+02,3.594746E+03,3.237234E-02,3.169779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.253111E+01,3.328459E+03,3.272289E+03,1.129730E-01,2.885387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886745E+01,2.388932E+01,4.169872E+01,2.041877E+03,2.069368E+03,6.930382E-02,1.824690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847868E+01,2.388935E+01,4.155286E+01,3.361553E+03,3.311601E+03,1.140958E-01,2.920049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870494E+01,2.388933E+01,4.166127E+01,2.025191E+03,2.370932E+03,6.873751E-02,2.090595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843923E+01,2.388936E+01,4.136375E+01
21:00:00,9.536950E+02,3.584952E+03,3.237312E-02,3.161142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.253805E+01,3.328466E+03,3.239829E+03,1.129732E-01,2.856766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886746E+01,2.388932E+01,4.171996E+01,2.041880E+03,2.048166E+03,6.930395E-02,1.805996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847869E+01,2.388934E+01,4.157335E+01,3.361560E+03,3.277163E+03,1.140960E-01,2.889683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870495E+01,2.388932E+01,4.168324E+01,2.025195E+03,2.328928E+03,6.873764E-02,2.053558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843924E+01,2.388935E+01,4.139179E+01
21:10:00,9.537180E+02,3.575795E+03,3.237391E-02,3.153068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388911E+01,4.254392E+01,3.328474E+03,3.208610E+03,1.129735E-01,2.829239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886747E+01,2.388932E+01,4.173819E+01,2.041884E+03,2.027642E+03,6.930409E-02,1.787898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847870E+01,2.388934E+01,4.159100E+01,3.361568E+03,3.244041E+03,1.140963E-01,2.860478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870496E+01,2.388932E+01,4.170207E+01,2.025199E+03,2.289306E+03,6.873777E-02,2.018621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843925E+01,2.388936E+01,4.141559E+01
21:20:00,9.537409E+02,3.566895E+03,3.237468E-02,3.145241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388868E+01,4.254985E+01,3.328481E+03,3.178337E+03,1.129737E-01,2.802558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886748E+01,2.388901E+01,4.175488E+01,2.041888E+03,2.007656E+03,6.930422E-02,1.770283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847871E+01,2.388906E+01,4.160722E+01,3.361575E+03,3.211910E+03,1.140965E-01,2.832160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870497E+01,2.388902E+01,4.171924E+01,2.025203E+03,2.251826E+03,6.873790E-02,1.985581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843926E+01,2.388908E+01,4.143696E+01
21:30:00,9.537636E+02,3.558444E+03,3.237545E-02,3.137811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388863E+01,4.255623E+01,3.328488E+03,3.149073E+03,1.129739E-01,2.776768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886749E+01,2.388897E+01,4.177588E+01,2.041892E+03,1.988259E+03,6.930435E-02,1.753188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847872E+01,2.388902E+01,4.162775E+01,3.361582E+03,3.180855E+03,1.140968E-01,2.804791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870498E+01,2.388898E+01,4.174088E+01,2.025207E+03,2.216447E+03,6.873803E-02,1.954394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843927E+01,2.388905E+01,4.146393E+01
21:40:00,9.537862E+02,3.550334E+03,3.237622E-02,3.130682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388863E+01,4.256230E+01,3.328496E+03,3.120721E+03,1.129742E-01,2.751783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886750E+01,2.388896E+01,4.179673E+01,2.041896E+03,1.969414E+03,6.930447E-02,1.736579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847873E+01,2.388901E+01,4.164819E+01,3.361589E+03,3.150804E+03,1.140970E-01,2.778307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870499E+01,2.388897E+01,4.176234E+01,2.025211E+03,2.183031E+03,6.873816E-02,1.924938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843928E+01,2.388904E+01,4.149043E+01
21:50:00,9.538086E+02,3.542548E+03,3.237698E-02,3.123840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.256819E+01,3.328503E+03,3.093234E+03,1.129744E-01,2.727561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886751E+01,2.388896E+01,4.181749E+01,2.041900E+03,1.951100E+03,6.930460E-02,1.720439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847874E+01,2.388901E+01,4.166862E+01,3.361597E+03,3.121721E+03,1.140973E-01,2.752677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870500E+01,2.388897E+01,4.178370E+01,2.025214E+03,2.151455E+03,6.873829E-02,1.897105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843928E+01,2.388903E+01,4.151651E+01
22:00:00,9.538308E+02,3.535059E+03,3.237773E-02,3.117259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.257392E+01,3.328510E+03,3.066558E+03,1.129747E-01,2.704053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886752E+01,2.388895E+01,4.183820E+01,2.041903E+03,1.933294E+03,6.930473E-02,1.704747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847874E+01,2.388900E+01,4.168905E+01,3.361604E+03,3.093560E+03,1.140975E-01,2.727860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870501E+01,2.388896E+01,4.180497E+01,2.025218E+03,2.121588E+03,6.873842E-02,1.870778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843929E+01,2.388903E+01,4.154221E+01
22:10:00,9.538529E+02,3.527627E+03,3.237848E-02,3.110729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.257949E+01,3.328517E+03,3.040785E+03,1.129749E-01,2.681342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886753E+01,2.388895E+01,4.185885E+01,2.041907E+03,1.916057E+03,6.930485E-02,1.689557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847875E+01,2.388900E+01,4.170948E+01,3.361611E+03,3.066416E+03,1.140977E-01,2.703940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870502E+01,2.388896E+01,4.182616E+01,2.025222E+03,2.093391E+03,6.873854E-02,1.845924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843930E+01,2.388902E+01,4.156753E+01
22:20:00,9.538749E+02,3.520594E+03,3.237923E-02,3.104529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.258491E+01,3.328524E+03,3.016066E+03,1.129751E-01,2.659547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886754E+01,2.388894E+01,4.187900E+01,2.041911E+03,1.899472E+03,6.930498E-02,1.674935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847876E+01,2.388900E+01,4.172944E+01,3.361618E+03,3.040443E+03,1.140980E-01,2.681039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870503E+01,2.388896E+01,4.184682E+01,2.025225E+03,2.066846E+03,6.873867E-02,1.822519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843931E+01,2.388901E+01,4.159206E+01
22:30:00,9.538967E+02,3.513721E+03,3.237997E-02,3.098469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.259018E+01,3.328531E+03,2.992239E+03,1.129754E-01,2.638538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886755E+01,2.388894E+01,4.189851E+01,2.041914E+03,1.883454E+03,6.930510E-02,1.660810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847877E+01,2.388899E+01,4.174881E+01,3.361625E+03,3.015478E+03,1.140982E-01,2.659027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870504E+01,2.388895E+01,4.186680E+01,2.025229E+03,2.041774E+03,6.873879E-02,1.800412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843932E+01,2.388901E+01,4.161569E+01
22:40:00,9.539183E+02,3.507068E+03,3.238070E-02,3.092602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.259532E+01,3.328537E+03,2.969303E+03,1.129756E-01,2.618315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886756E+01,2.388893E+01,4.191749E+01,2.041918E+03,1.867999E+03,6.930522E-02,1.647183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847878E+01,2.388899E+01,4.176771E+01,3.361631E+03,2.991515E+03,1.140984E-01,2.637897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870505E+01,2.388895E+01,4.188620E+01,2.025233E+03,2.018085E+03,6.873892E-02,1.779524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843933E+01,2.388900E+01,4.163856E+01
22:50:00,9.539398E+02,3.500606E+03,3.238143E-02,3.086904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.260032E+01,3.328544E+03,2.947213E+03,1.129758E-01,2.598836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886757E+01,2.388893E+01,4.193611E+01,2.041921E+03,1.853081E+03,6.930535E-02,1.634029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847879E+01,2.388898E+01,4.178630E+01,3.361638E+03,2.968500E+03,1.140987E-01,2.617605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870506E+01,2.388894E+01,4.190521E+01,2.025236E+03,1.995673E+03,6.873904E-02,1.759762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843934E+01,2.388900E+01,4.166084E+01
23:00:00,9.539611E+02,3.494319E+03,3.238216E-02,3.081360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.260520E+01,3.328551E+03,2.925931E+03,1.129761E-01,2.580071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886757E+01,2.388893E+01,4.195452E+01,2.041925E+03,1.838678E+03,6.930547E-02,1.621329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847880E+01,2.388898E+01,4.180472E+01,3.361645E+03,2.946391E+03,1.140989E-01,2.598109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870507E+01,2.388894E+01,4.192396E+01,2.025240E+03,1.974442E+03,6.873916E-02,1.741042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843935E+01,2.388899E+01,4.168269E+01
23:10:00,9.539823E+02,3.488191E+03,3.238288E-02,3.075956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.260996E+01,3.328558E+03,2.905150E+03,1.129763E-01,2.561748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886758E+01,2.388892E+01,4.197279E+01,2.041929E+03,1.824611E+03,6.930559E-02,1.608925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847881E+01,2.388897E+01,4.182304E+01,3.361652E+03,2.924873E+03,1.140991E-01,2.579137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870508E+01,2.388893E+01,4.194255E+01,2.025243E+03,1.954143E+03,6.873928E-02,1.723144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843935E+01,2.388899E+01,4.170417E+01
23:20:00,9.540034E+02,3.482207E+03,3.238359E-02,3.070680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.261463E+01,3.328564E+03,2.884842E+03,1.129765E-01,2.543841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886759E+01,2.388892E+01,4.199096E+01,2.041932E+03,1.810861E+03,6.930570E-02,1.596802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847881E+01,2.388897E+01,4.184130E+01,3.361658E+03,2.903902E+03,1.140994E-01,2.560645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870509E+01,2.388893E+01,4.196100E+01,2.025247E+03,1.934700E+03,6.873940E-02,1.705999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843936E+01,2.388899E+01,4.172536E+01
23:30:00,9.540243E+02,3.476353E+03,3.238430E-02,3.065518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.261920E+01,3.328571E+03,2.864974E+03,1.129768E-01,2.526322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886760E+01,2.388892E+01,4.200906E+01,2.041935E+03,1.797411E+03,6.930582E-02,1.584942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847882E+01,2.388897E+01,4.185952E+01,3.361665E+03,2.883438E+03,1.140996E-01,2.542601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870510E+01,2.388893E+01,4.197937E+01,2.025250E+03,1.916037E+03,6.873952E-02,1.689543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843937E+01,2.388898E+01,4.174626E+01
23:40:00,9.540450E+02,3.470616E+03,3.238500E-02,3.060459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.262369E+01,3.328578E+03,2.845516E+03,1.129770E-01,2.509165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886761E+01,2.388891E+01,4.202712E+01,2.041939E+03,1.784241E+03,6.930594E-02,1.573329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847883E+01,2.388896E+01,4.187772E+01,3.361672E+03,2.863444E+03,1.140998E-01,2.524971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870511E+01,2.388892E+01,4.199766E+01,2.025254E+03,1.898088E+03,6.873963E-02,1.673717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843938E+01,2.388898E+01,4.176694E+01
23:50:00,9.540656E+02,3.464982E+03,3.238570E-02,3.055491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.262811E+01,3.328584E+03,2.826441E+03,1.129772E-01,2.492346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886762E+01,2.388891E+01,4.204515E+01,2.041942E+03,1.771335E+03,6.930606E-02,1.561950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847884E+01,2.388896E+01,4.189592E+01,3.361678E+03,2.843886E+03,1.141000E-01,2.507726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870512E+01,2.388892E+01,4.201591E+01,2.025257E+03,1.880791E+03,6.873975E-02,1.658465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843939E+01,2.388897E+01,4.178740E+01
24:00:00,9.540861E+02,3.459441E+03,3.238640E-02,3.050605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.455040E+01,2.388862E+01,4.263246E+01,3.328590E+03,2.807725E+03,1.129774E-01,2.475843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110708E+01,3.886763E+01,2.388891E+01,4.206316E+01,2.041946E+03,1.758678E+03,6.930617E-02,1.550789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.847885E+01,2.388896E+01,4.191412E+01,3.361685E+03,2.824734E+03,1.141002E-01,2.490838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110697E+01,3.870513E+01,2.388892E+01,4.203412E+01,2.025261E+03,1.864089E+03,6.873987E-02,1.643738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110685E+01,3.843940E+01,2.388897E+01,4.180768E+01
Peak,9.540861E+02,3.699631E+03,3.238640E-02,3.262266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.328590E+03,4.066219E+03,1.129774E-01,3.585575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.041946E+03,2.868706E+03,6.930617E-02,2.529489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.361685E+03,4.007857E+03,1.141002E-01,3.534109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.025261E+03,3.291229E+03,6.873987E-02,2.902089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.067007E-02,3.089381E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.069901E-01,3.395556E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.563327E-02,2.395438E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.080535E-01,3.346818E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.509698E-02,2.748292E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
